//Generated with prefix 'MarketTest'
//Contained 492 houses - [184 156 160] in Weather Region 1
//Run with mininum_timestep=60 and recorders set at 60
//Market ran with period=300, price cap=100.00, initial_price=50.00, initial_std_dev=10.00
//       and capacity reference bid=100.00 and max capacity reference quantity=0.00
//Controllers on all devices
//NR Powerflow solver

#set suppress_repeat_messages=0
#set minimum_timestep=60
#set profiler=1
#set randomseed=10
#set pauseatexit=1
#include "water_and_setpoint_schedule_v5.glm";
#include "appliance_schedules.glm";

clock {
	timezone EST+5EDT;
	starttime '2009-7-21 00:00:00';
	stoptime '2009-7-22 00:00:00';
}

module tape;
module climate;
module market;
module connection;
module residential {
	implicit_enduses NONE;
}
module powerflow {
	solver_method NR;
	NR_iteration_limit 50;
}

class auction {
	double current_price_mean_24h;
	double current_price_stdev_24h;
}

object climate {
	name "WeatherData";
	tmyfile "WA-Seattle.tmy2";
	interpolate QUADRATIC;
}

#include "Test_Feeder_Line_Configurations.glm";

object auction {
	name Market_1;
	period 300;
	unit kW;
	special_mode NONE;
	init_stdev 2000;
	price_cap 3.78;
	init_price 0.042676;
	warmup 0;
	capacity_reference_object substation_transformer;
	capacity_reference_property power_out_real;
	max_capacity_reference_bid_quantity 100;// 300;
	curve_log_file "MarketTest_market_bids.csv";
	curve_log_info EXTRA;
	object player {
        property capacity_reference_bid_price;
        //file ExamplePrices2.player;
        file AEP_RT_LMP.player;
        loop 150;
    };
	transaction_log_file "MarketTest_log.txt";
	object recorder {
         property capacity_reference_bid_price, current_market.clearing_price, current_market.clearing_quantity;
         limit 100000000;
         interval 60;
         file baseprice_clearedprice_clearedquantity.csv;
    };
}
object fncs_msg {
     name fncs_msg;
     parent Market_1;
     route "function:controller/submit_bid_state -> auction/submit_bid_state";
     option "transport:hostname localhost, port 5570";
     configure fncs_msg.txt;
}
///////////////////////////////////////////
// BEGIN: IEEE-4 Feeder - main part
///////////////////////////////////////////

object node {
	name node1;
	phases "ABCN";
	bustype SWING;
	nominal_voltage 7200;
}

object overhead_line {
	name ohl12;
	phases "ABCN";
	from node1;
	to node2;
	length 2000;
	configuration lc300;
}

object node {
	name node2;
	phases "ABCN";
	nominal_voltage 7200;
}

object transformer {
	name substation_transformer;
	phases "ABCN";
	from node2;
	to node3;
	configuration tc400;
	object recorder {
		  interval 60;
		  limit 0;
		  property power_out_real;
		  file totalload.csv;
	     };
}

object node {
	name node3;
	phases "ABCN";
	nominal_voltage 2400;
}

object overhead_line {
	name ohl34;
	phases "ABCN";
	from node3;
	to node4;
	length 2500;
	configuration lc300;
}

object node {
	name node4;
	phases "ABCN";
	nominal_voltage 2400;
}



//////////////////////////////////////////////
// BEGIN :Transformer and triplex_nodes
//////////////////////////////////////////////

//Triplex Transformers

object transformer {
	name center_tap_1;
	phases AS;
	from node4;
	to trip_node_AS;
	configuration AS_config;
}

object transformer {
	name center_tap_2;
	phases BS;
	from node4;
	to trip_node_BS;
	configuration BS_config;
}

object transformer {
	name center_tap_3;
	phases CS;
	from node4;
	to trip_node_CS;
	configuration CS_config;
}

//Triplex nodes

object triplex_node {
	name trip_node_AS;
	phases AS;
	nominal_voltage 120;
}

object triplex_node {
	name trip_node_BS;
	phases BS;
	nominal_voltage 120;
}

object triplex_node {
	name trip_node_CS;
	phases CS;
	nominal_voltage 120;
}

//Triplex meters

object triplex_meter {
	name trip_meter_AS;
	phases AS;
	nominal_voltage 120;
}

object triplex_meter {
	name trip_meter_BS;
	phases BS;
	nominal_voltage 120;
}

object triplex_meter {
	name trip_meter_CS;
	phases CS;
	nominal_voltage 120;
}

//Triplex lines

object triplex_line {
	name trip_line_AS;
	phases AS;
	from trip_node_AS;
	to trip_meter_AS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_BS;
	phases BS;
	from trip_node_BS;
	to trip_meter_BS;
	length 10;
	configuration triplex_line_configuration_1;
}

object triplex_line {
	name trip_line_CS;
	phases CS;
	from trip_node_CS;
	to trip_meter_CS;
	length 10;
	configuration triplex_line_configuration_1;
}


/////////////////////////////////////////////
//Houses
/////////////////////////////////////////////
object house {
	name house_1;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1076;
	floor_area 349;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 30.86;
	Rwall 14.46;
	Rfloor 22.26;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.43;
	Rwindows 1.81;
	airchange_per_hour 0.42;
	cooling_COP 3.3;
	air_temperature 69.73;
	mass_temperature 69.73;
	total_thermal_mass_per_floor_area 2.735;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.40;
	heating_setpoint 65.40;
	object controller {

 	 name HOUSE_1;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1076;
		bid_delay 1;
		name controller_1;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -0.768;
		range_low -0.005;
		ramp_high -2.846;
		ramp_low -2.846;
		base_setpoint heating5*0.65+59.56;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_1_unresp_load;
		schedule_skew -1076;
		base_power unresponsive_loads*0.58;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 6601;
		heating_element_capacity 3.5 kW;
		tank_setpoint 126.6;
		temperature 132;
		thermostat_deadband 7.2;
		location INSIDE;
		tank_UA 2.1;
		demand large_6*1.04;
		tank_volume 40;
	};
}

object house {
	name house_2;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2235;
	floor_area 369;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 21.54;
	Rwall 12.18;
	Rfloor 17.72;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.62;
	Rwindows 1.81;
	airchange_per_hour 0.86;
	cooling_COP 2.6;
	air_temperature 69.59;
	mass_temperature 69.59;
	total_thermal_mass_per_floor_area 3.951;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 83.07;
	heating_setpoint 80.07;
	object controller {

 	 name HOUSE_2;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2235;
		bid_delay 1;
		name controller_2;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.890;
		range_low -0.005;
		ramp_high -2.422;
		ramp_low -2.422;
		base_setpoint heating2*1.43+71.02;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_2_unresp_load;
		schedule_skew 2235;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_3;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 4991;
	floor_area 3934;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 27.32;
	Rwall 18.43;
	Rfloor 19.66;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.53;
	Rwindows 1.81;
	airchange_per_hour 0.41;
	cooling_COP 3.2;
	air_temperature 70.64;
	mass_temperature 70.64;
	total_thermal_mass_per_floor_area 2.720;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.87;
	heating_setpoint 63.87;
	object controller {

 	 name HOUSE_3;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 4991;
		bid_delay 1;
		name controller_3;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.924;
		range_low -0.005;
		ramp_high -2.415;
		ramp_low -2.415;
		base_setpoint heating1*0.36+58.72;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_3_unresp_load;
		schedule_skew 4991;
		base_power unresponsive_loads*1.59;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_4;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 1107;
	floor_area 3820;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 27.50;
	Rwall 13.60;
	Rfloor 13.93;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 6.44;
	Rwindows 1.81;
	airchange_per_hour 0.11;
	cooling_COP 3.0;
	air_temperature 68.68;
	mass_temperature 68.68;
	total_thermal_mass_per_floor_area 2.577;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 82.78;
	heating_setpoint 79.78;
	object controller {

 	 name HOUSE_4;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1107;
		bid_delay 1;
		name controller_4;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.462;
		range_low -0.005;
		ramp_high -2.508;
		ramp_low -2.508;
		base_setpoint heating5*0.35+77.21;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_4_unresp_load;
		schedule_skew 1107;
		base_power unresponsive_loads*1.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1563;
		heating_element_capacity 3.5 kW;
		tank_setpoint 125.1;
		temperature 132;
		thermostat_deadband 4.8;
		location INSIDE;
		tank_UA 2.0;
		demand large_4*0.98;
		tank_volume 60;
	};
}

object house {
	name house_5;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 2001;
	floor_area 374;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 16.22;
	Rwall 12.33;
	Rfloor 13.53;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.53;
	Rwindows 1.81;
	airchange_per_hour 0.61;
	cooling_COP 2.8;
	air_temperature 70.63;
	mass_temperature 70.63;
	total_thermal_mass_per_floor_area 3.947;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.99;
	heating_setpoint 65.99;
	object controller {

 	 name HOUSE_5;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2001;
		bid_delay 1;
		name controller_5;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.621;
		cooling_range_high 3.621;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.276;
		cooling_ramp_high 2.276;
		heating_ramp_low -2.276;
		cooling_ramp_low 2.276;
		cooling_base_setpoint cooling3*0.97+68.99;
		heating_base_setpoint heating3*0.74+60.99;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_5_unresp_load;
		schedule_skew 2001;
		base_power unresponsive_loads*0.45;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_5_ppump;
		// Pool Pump
		schedule_skew -533985;
		base_power pool_pump_season*1.60;
		duty_cycle 0.45;
		phase 0.53;
		period 4.88;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 2457;
		heating_element_capacity 5.5 kW;
		tank_setpoint 125.7;
		temperature 132;
		thermostat_deadband 4.9;
		location INSIDE;
		tank_UA 2.7;
		demand small_1*1.05;
		tank_volume 40;
	};
}

object house {
	name house_6;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -1595;
	floor_area 326;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 23.67;
	Rwall 13.35;
	Rfloor 12.80;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 5.22;
	Rwindows 1.81;
	airchange_per_hour 0.14;
	cooling_COP 2.3;
	air_temperature 69.84;
	mass_temperature 69.84;
	total_thermal_mass_per_floor_area 3.071;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.00;
	heating_setpoint 75.00;
	object controller {

 	 name HOUSE_6;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1595;
		bid_delay 1;
		name controller_6;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.657;
		cooling_range_high 1.657;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.669;
		cooling_ramp_high 2.669;
		heating_ramp_low -2.669;
		cooling_ramp_low 2.669;
		cooling_base_setpoint cooling2*0.66+78.00;
		heating_base_setpoint heating1*0.06+58.43;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_6_unresp_load;
		schedule_skew -1595;
		base_power unresponsive_loads*0.47;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -11178;
		heating_element_capacity 5.5 kW;
		tank_setpoint 130.3;
		temperature 132;
		thermostat_deadband 6.7;
		location INSIDE;
		tank_UA 2.6;
		demand large_6*1.00;
		tank_volume 40;
	};
}

object house {
	name house_7;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -4683;
	floor_area 3979;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 50.61;
	Rwall 33.22;
	Rfloor 32.04;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.32;
	Rwindows 1.81;
	airchange_per_hour 0.23;
	cooling_COP 3.5;
	air_temperature 69.74;
	mass_temperature 69.74;
	total_thermal_mass_per_floor_area 3.469;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.98;
	heating_setpoint 69.98;
	object controller {

 	 name HOUSE_7;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -4683;
		bid_delay 1;
		name controller_7;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.365;
		range_low -0.005;
		ramp_high -2.727;
		ramp_low -2.727;
		base_setpoint heating4*0.95+66.12;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_7_unresp_load;
		schedule_skew -4683;
		base_power unresponsive_loads*1.20;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 1860;
		heating_element_capacity 4.5 kW;
		tank_setpoint 124.3;
		temperature 132;
		thermostat_deadband 4.0;
		location INSIDE;
		tank_UA 3.3;
		demand large_4*1.00;
		tank_volume 60;
	};
}

object house {
	name house_8;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 3368;
	floor_area 383;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 18.77;
	Rwall 11.85;
	Rfloor 10.23;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.29;
	Rwindows 1.81;
	airchange_per_hour 0.87;
	cooling_COP 2.4;
	air_temperature 70.11;
	mass_temperature 70.11;
	total_thermal_mass_per_floor_area 3.594;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.61;
	heating_setpoint 75.61;
	object controller {

 	 name HOUSE_8;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3368;
		bid_delay 1;
		name controller_8;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.294;
		range_low -0.005;
		ramp_high -2.541;
		ramp_low -2.541;
		base_setpoint heating6*0.52+64.10;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_8_unresp_load;
		schedule_skew 3368;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 9913;
		heating_element_capacity 4.0 kW;
		tank_setpoint 131.4;
		temperature 132;
		thermostat_deadband 5.0;
		location INSIDE;
		tank_UA 3.1;
		demand large_6*1.01;
		tank_volume 30;
	};
}

object house {
	name house_9;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -5429;
	floor_area 3825;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 29.24;
	Rwall 16.29;
	Rfloor 10.80;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 6.66;
	Rwindows 1.81;
	airchange_per_hour 0.14;
	cooling_COP 2.9;
	air_temperature 70.99;
	mass_temperature 70.99;
	total_thermal_mass_per_floor_area 3.430;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.22;
	heating_setpoint 70.22;
	object controller {

 	 name HOUSE_9;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -5429;
		bid_delay 1;
		name controller_9;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.986;
		cooling_range_high 2.986;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.403;
		cooling_ramp_high 2.403;
		heating_ramp_low -2.403;
		cooling_ramp_low 2.403;
		cooling_base_setpoint cooling7*0.51+73.22;
		heating_base_setpoint heating4*0.21+66.99;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_9_unresp_load;
		schedule_skew -5429;
		base_power unresponsive_loads*1.29;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 9673;
		heating_element_capacity 3.5 kW;
		tank_setpoint 129.1;
		temperature 132;
		thermostat_deadband 5.2;
		location INSIDE;
		tank_UA 2.5;
		demand large_4*1.04;
		tank_volume 30;
	};
}

object house {
	name house_10;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 757;
	floor_area 3983;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 17.12;
	Rwall 12.14;
	Rfloor 11.38;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.63;
	Rwindows 1.81;
	airchange_per_hour 0.80;
	cooling_COP 2.7;
	air_temperature 70.95;
	mass_temperature 70.95;
	total_thermal_mass_per_floor_area 3.500;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 75.36;
	heating_setpoint 72.36;
	object controller {

 	 name HOUSE_10;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 757;
		bid_delay 1;
		name controller_10;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.760;
		cooling_range_high 2.760;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.448;
		cooling_ramp_high 2.448;
		heating_ramp_low -2.448;
		cooling_ramp_low 2.448;
		cooling_base_setpoint cooling4*0.88+75.36;
		heating_base_setpoint heating3*1.24+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_10_unresp_load;
		schedule_skew 757;
		base_power unresponsive_loads*1.65;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_11;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 885;
	floor_area 320;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 27.90;
	Rwall 15.92;
	Rfloor 14.18;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 7.36;
	Rwindows 1.81;
	airchange_per_hour 0.12;
	cooling_COP 3.0;
	air_temperature 68.12;
	mass_temperature 68.12;
	total_thermal_mass_per_floor_area 2.903;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.46;
	heating_setpoint 69.46;
	object controller {

 	 name HOUSE_11;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 885;
		bid_delay 1;
		name controller_11;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.681;
		range_low -0.005;
		ramp_high -2.664;
		ramp_low -2.664;
		base_setpoint heating6*0.31+67.02;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_11_unresp_load;
		schedule_skew 885;
		base_power unresponsive_loads*0.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_12;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -4179;
	floor_area 380;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 25.51;
	Rwall 13.07;
	Rfloor 10.81;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 7.48;
	Rwindows 1.81;
	airchange_per_hour 0.11;
	cooling_COP 2.4;
	air_temperature 71.44;
	mass_temperature 71.44;
	total_thermal_mass_per_floor_area 2.877;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.47;
	heating_setpoint 65.47;
	object controller {

 	 name HOUSE_12;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -4179;
		bid_delay 1;
		name controller_12;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.610;
		cooling_range_high 1.610;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.678;
		cooling_ramp_high 2.678;
		heating_ramp_low -2.678;
		cooling_ramp_low 2.678;
		cooling_base_setpoint cooling3*0.78+68.47;
		heating_base_setpoint heating5*0.06+59.92;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_12_unresp_load;
		schedule_skew -4179;
		base_power unresponsive_loads*0.45;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -12974;
		heating_element_capacity 5.0 kW;
		tank_setpoint 134.8;
		temperature 132;
		thermostat_deadband 4.9;
		location INSIDE;
		tank_UA 2.9;
		demand small_6*0.99;
		tank_volume 30;
	};
}

object house {
	name house_13;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 941;
	floor_area 3860;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 29.73;
	Rwall 14.76;
	Rfloor 11.14;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 6.35;
	Rwindows 1.81;
	airchange_per_hour 0.14;
	cooling_COP 2.7;
	air_temperature 71.26;
	mass_temperature 71.26;
	total_thermal_mass_per_floor_area 3.462;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.45;
	heating_setpoint 65.45;
	object controller {

 	 name HOUSE_13;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 941;
		bid_delay 1;
		name controller_13;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.608;
		range_low -0.005;
		ramp_high -2.678;
		ramp_low -2.678;
		base_setpoint heating4*0.20+59.61;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_13_unresp_load;
		schedule_skew 941;
		base_power unresponsive_loads*1.28;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 4086;
		heating_element_capacity 3.5 kW;
		tank_setpoint 120.8;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 2.5;
		demand large_5*1.01;
		tank_volume 60;
	};
}

object house {
	name house_14;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 2807;
	floor_area 382;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 24.83;
	Rwall 15.68;
	Rfloor 14.05;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 7.44;
	Rwindows 1.81;
	airchange_per_hour 0.10;
	cooling_COP 2.2;
	air_temperature 68.48;
	mass_temperature 68.48;
	total_thermal_mass_per_floor_area 3.131;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_14;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2807;
		bid_delay 1;
		name controller_14;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.760;
		range_low -0.005;
		ramp_high -2.648;
		ramp_low -2.648;
		base_setpoint heating3*0.33+63.52;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_14_unresp_load;
		schedule_skew 2807;
		base_power unresponsive_loads*0.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -8801;
		heating_element_capacity 3.5 kW;
		tank_setpoint 135.3;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 3.7;
		demand large_2*1.04;
		tank_volume 40;
	};
}

object house {
	name house_15;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -790;
	floor_area 362;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 39.57;
	Rwall 18.58;
	Rfloor 17.57;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.35;
	Rwindows 1.81;
	airchange_per_hour 0.55;
	cooling_COP 3.2;
	air_temperature 71.92;
	mass_temperature 71.92;
	total_thermal_mass_per_floor_area 3.596;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_15;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -790;
		bid_delay 1;
		name controller_15;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.759;
		range_low -0.005;
		ramp_high -2.448;
		ramp_low -2.448;
		base_setpoint heating5*0.44+64.27;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_15_unresp_load;
		schedule_skew -790;
		base_power unresponsive_loads*0.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_16;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1852;
	floor_area 379;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 17.94;
	Rwall 12.77;
	Rfloor 11.97;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.30;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 2.9;
	air_temperature 71.02;
	mass_temperature 71.02;
	total_thermal_mass_per_floor_area 2.807;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.45;
	heating_setpoint 66.45;
	object controller {

 	 name HOUSE_16;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1852;
		bid_delay 1;
		name controller_16;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.786;
		range_low -0.005;
		ramp_high -2.243;
		ramp_low -2.243;
		base_setpoint heating2*0.23+58.15;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_16_unresp_load;
		schedule_skew -1852;
		base_power unresponsive_loads*0.49;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_17;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2253;
	floor_area 310;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 28.79;
	Rwall 14.86;
	Rfloor 21.64;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.51;
	Rwindows 1.81;
	airchange_per_hour 0.51;
	cooling_COP 2.9;
	air_temperature 70.39;
	mass_temperature 70.39;
	total_thermal_mass_per_floor_area 3.562;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_17;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2253;
		bid_delay 1;
		name controller_17;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.475;
		range_low -0.005;
		ramp_high -2.505;
		ramp_low -2.505;
		base_setpoint heating1*0.62+66.78;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_17_unresp_load;
		schedule_skew 2253;
		base_power unresponsive_loads*0.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -6010;
		heating_element_capacity 3.5 kW;
		tank_setpoint 135.4;
		temperature 132;
		thermostat_deadband 7.5;
		location INSIDE;
		tank_UA 3.9;
		demand large_4*0.96;
		tank_volume 40;
	};
}

object house {
	name house_18;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 409;
	floor_area 3932;
	number_of_stories 2;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 16.08;
	Rwall 8.80;
	Rfloor 11.70;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.86;
	Rwindows 1.81;
	airchange_per_hour 0.82;
	cooling_COP 2.7;
	air_temperature 68.59;
	mass_temperature 68.59;
	total_thermal_mass_per_floor_area 3.640;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.48;
	heating_setpoint 65.48;
	object controller {

 	 name HOUSE_18;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 409;
		bid_delay 1;
		name controller_18;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.583;
		cooling_range_high 1.583;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.683;
		cooling_ramp_high 2.683;
		heating_ramp_low -2.683;
		cooling_ramp_low 2.683;
		cooling_base_setpoint cooling3*0.58+68.48;
		heating_base_setpoint heating5*1.27+61.70;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_18_unresp_load;
		schedule_skew 409;
		base_power unresponsive_loads*1.67;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_19;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -3104;
	floor_area 3989;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 25.72;
	Rwall 11.50;
	Rfloor 13.36;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 5.71;
	Rwindows 1.81;
	airchange_per_hour 0.13;
	cooling_COP 2.4;
	air_temperature 70.74;
	mass_temperature 70.74;
	total_thermal_mass_per_floor_area 3.353;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint cooling7*0.73+84.69;
	heating_setpoint heating6*0.40+59.33;
	object ZIPload {
		// Unresponsive load
		name house_19_unresp_load;
		schedule_skew -3104;
		base_power unresponsive_loads*1.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_20;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -2438;
	floor_area 3886;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 32.38;
	Rwall 19.80;
	Rfloor 20.10;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.63;
	Rwindows 1.81;
	airchange_per_hour 0.44;
	cooling_COP 3.3;
	air_temperature 71.47;
	mass_temperature 71.47;
	total_thermal_mass_per_floor_area 3.289;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.26;
	heating_setpoint 65.26;
	object controller {

 	 name HOUSE_19;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2438;
		bid_delay 1;
		name controller_20;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -4.300;
		cooling_range_high 4.300;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.140;
		cooling_ramp_high 2.140;
		heating_ramp_low -2.140;
		cooling_ramp_low 2.140;
		cooling_base_setpoint cooling4*0.68+68.26;
		heating_base_setpoint heating4*1.29+58.91;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_20_unresp_load;
		schedule_skew -2438;
		base_power unresponsive_loads*1.28;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 662;
		heating_element_capacity 5.5 kW;
		tank_setpoint 122.4;
		temperature 132;
		thermostat_deadband 4.9;
		location INSIDE;
		tank_UA 3.1;
		demand large_2*1.01;
		tank_volume 70;
	};
}

object house {
	name house_21;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -1557;
	floor_area 307;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 32.85;
	Rwall 20.69;
	Rfloor 21.34;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.43;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 3.6;
	air_temperature 70.92;
	mass_temperature 70.92;
	total_thermal_mass_per_floor_area 3.964;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_20;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1557;
		bid_delay 1;
		name controller_21;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.313;
		range_low -0.005;
		ramp_high -2.537;
		ramp_low -2.537;
		base_setpoint heating6*0.84+59.86;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_21_unresp_load;
		schedule_skew -1557;
		base_power unresponsive_loads*0.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_21_ppump;
		// Pool Pump
		schedule_skew 79655;
		base_power pool_pump_season*1.51;
		duty_cycle 0.19;
		phase 0.46;
		period 7.48;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew -5031;
		heating_element_capacity 4.5 kW;
		tank_setpoint 120.1;
		temperature 132;
		thermostat_deadband 4.8;
		location INSIDE;
		tank_UA 2.7;
		demand large_2*1.02;
		tank_volume 50;
	};
}

object house {
	name house_22;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 1374;
	floor_area 3921;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 32.98;
	Rwall 15.77;
	Rfloor 16.96;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.66;
	Rwindows 1.81;
	airchange_per_hour 0.43;
	cooling_COP 3.3;
	air_temperature 69.97;
	mass_temperature 69.97;
	total_thermal_mass_per_floor_area 3.465;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.19;
	heating_setpoint 73.19;
	object controller {

 	 name HOUSE_21;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1374;
		bid_delay 1;
		name controller_22;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.523;
		cooling_range_high 3.523;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.295;
		cooling_ramp_high 2.295;
		heating_ramp_low -2.295;
		cooling_ramp_low 2.295;
		cooling_base_setpoint cooling5*0.35+76.19;
		heating_base_setpoint heating2*0.18+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_22_unresp_load;
		schedule_skew 1374;
		base_power unresponsive_loads*1.32;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -10379;
		heating_element_capacity 5.0 kW;
		tank_setpoint 131.2;
		temperature 132;
		thermostat_deadband 6.8;
		location INSIDE;
		tank_UA 3.5;
		demand large_3*0.98;
		tank_volume 40;
	};
}

object house {
	name house_23;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 1449;
	floor_area 389;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 24.27;
	Rwall 13.86;
	Rfloor 21.10;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.19;
	Rwindows 1.81;
	airchange_per_hour 0.44;
	cooling_COP 2.9;
	air_temperature 68.48;
	mass_temperature 68.48;
	total_thermal_mass_per_floor_area 2.847;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.09;
	heating_setpoint 73.09;
	object controller {

 	 name HOUSE_22;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1449;
		bid_delay 1;
		name controller_23;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.126;
		range_low -0.005;
		ramp_high -2.775;
		ramp_low -2.775;
		base_setpoint heating1*1.52+70.64;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_23_unresp_load;
		schedule_skew 1449;
		base_power unresponsive_loads*0.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 6225;
		heating_element_capacity 5.5 kW;
		tank_setpoint 128.9;
		temperature 132;
		thermostat_deadband 4.2;
		location INSIDE;
		tank_UA 2.3;
		demand large_3*1.02;
		tank_volume 40;
	};
}

object house {
	name house_24;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 311;
	floor_area 303;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 30.84;
	Rwall 21.40;
	Rfloor 19.04;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.17;
	Rwindows 1.81;
	airchange_per_hour 0.45;
	cooling_COP 3.1;
	air_temperature 71.07;
	mass_temperature 71.07;
	total_thermal_mass_per_floor_area 2.620;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.24;
	heating_setpoint 76.24;
	object controller {

 	 name HOUSE_23;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 311;
		bid_delay 1;
		name controller_24;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.421;
		range_low -0.005;
		ramp_high -2.516;
		ramp_low -2.516;
		base_setpoint heating2*1.02+70.39;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_24_unresp_load;
		schedule_skew 311;
		base_power unresponsive_loads*0.42;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 737;
		heating_element_capacity 5.0 kW;
		tank_setpoint 122.5;
		temperature 132;
		thermostat_deadband 7.7;
		location INSIDE;
		tank_UA 2.4;
		demand large_2*1.02;
		tank_volume 30;
	};
}

object house {
	name house_25;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 959;
	floor_area 3892;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 21.09;
	Rwall 13.13;
	Rfloor 19.83;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.70;
	Rwindows 1.81;
	airchange_per_hour 0.77;
	cooling_COP 2.5;
	air_temperature 70.62;
	mass_temperature 70.62;
	total_thermal_mass_per_floor_area 3.343;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 81.91;
	heating_setpoint 78.91;
	object controller {

 	 name HOUSE_24;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 959;
		bid_delay 1;
		name controller_25;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.407;
		range_low -0.005;
		ramp_high -2.319;
		ramp_low -2.319;
		base_setpoint heating2*0.67+63.40;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_25_unresp_load;
		schedule_skew 959;
		base_power unresponsive_loads*1.28;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1728;
		heating_element_capacity 5.0 kW;
		tank_setpoint 120.7;
		temperature 132;
		thermostat_deadband 5.8;
		location INSIDE;
		tank_UA 3.6;
		demand large_5*0.98;
		tank_volume 70;
	};
}

object house {
	name house_26;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -1990;
	floor_area 357;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 35.24;
	Rwall 15.85;
	Rfloor 16.78;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.57;
	Rwindows 1.81;
	airchange_per_hour 0.51;
	cooling_COP 2.9;
	air_temperature 71.27;
	mass_temperature 71.27;
	total_thermal_mass_per_floor_area 3.511;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.89;
	heating_setpoint 76.89;
	object controller {

 	 name HOUSE_25;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1990;
		bid_delay 1;
		name controller_26;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.938;
		cooling_range_high 1.938;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.612;
		cooling_ramp_high 2.612;
		heating_ramp_low -2.612;
		cooling_ramp_low 2.612;
		cooling_base_setpoint cooling2*1.51+79.89;
		heating_base_setpoint heating2*0.27+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_26_unresp_load;
		schedule_skew -1990;
		base_power unresponsive_loads*0.42;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -14173;
		heating_element_capacity 4.0 kW;
		tank_setpoint 132.4;
		temperature 132;
		thermostat_deadband 4.4;
		location INSIDE;
		tank_UA 2.6;
		demand large_2*1.01;
		tank_volume 50;
	};
}

object house {
	name house_27;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -450;
	floor_area 378;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 33.05;
	Rwall 13.61;
	Rfloor 13.99;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 7.27;
	Rwindows 1.81;
	airchange_per_hour 0.12;
	cooling_COP 2.5;
	air_temperature 70.65;
	mass_temperature 70.65;
	total_thermal_mass_per_floor_area 3.101;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.11;
	heating_setpoint 69.11;
	object controller {

 	 name HOUSE_26;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -450;
		bid_delay 1;
		name controller_27;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.291;
		range_low -0.005;
		ramp_high -2.742;
		ramp_low -2.742;
		base_setpoint heating5*0.29+61.67;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_27_unresp_load;
		schedule_skew -450;
		base_power unresponsive_loads*0.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -338;
		heating_element_capacity 5.0 kW;
		tank_setpoint 122.6;
		temperature 132;
		thermostat_deadband 4.4;
		location INSIDE;
		tank_UA 2.7;
		demand small_3*1.01;
		tank_volume 50;
	};
}

object house {
	name house_28;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -617;
	floor_area 318;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 18.71;
	Rwall 10.64;
	Rfloor 9.01;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.36;
	Rwindows 1.81;
	airchange_per_hour 0.76;
	cooling_COP 2.6;
	air_temperature 71.14;
	mass_temperature 71.14;
	total_thermal_mass_per_floor_area 2.620;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_27;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -617;
		bid_delay 1;
		name controller_28;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.879;
		cooling_range_high 2.879;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.424;
		cooling_ramp_high 2.424;
		heating_ramp_low -2.424;
		cooling_ramp_low 2.424;
		cooling_base_setpoint cooling3*0.44+71.00;
		heating_base_setpoint heating6*0.28+67.25;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_28_unresp_load;
		schedule_skew -617;
		base_power unresponsive_loads*0.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8931;
		heating_element_capacity 5.5 kW;
		tank_setpoint 125.2;
		temperature 132;
		thermostat_deadband 4.7;
		location INSIDE;
		tank_UA 3.7;
		demand small_2*1.04;
		tank_volume 40;
	};
}

object house {
	name house_29;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -3907;
	floor_area 312;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 28.35;
	Rwall 19.36;
	Rfloor 17.24;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.11;
	Rwindows 1.81;
	airchange_per_hour 0.53;
	cooling_COP 3.1;
	air_temperature 70.35;
	mass_temperature 70.35;
	total_thermal_mass_per_floor_area 3.333;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.75;
	heating_setpoint 75.75;
	object controller {

 	 name HOUSE_28;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3907;
		bid_delay 1;
		name controller_29;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.146;
		range_low -0.005;
		ramp_high -2.571;
		ramp_low -2.571;
		base_setpoint heating1*1.45+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_29_unresp_load;
		schedule_skew -3907;
		base_power unresponsive_loads*0.42;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_29_ppump;
		// Pool Pump
		schedule_skew 223590;
		base_power pool_pump_season*1.43;
		duty_cycle 0.39;
		phase 0.95;
		period 6.95;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 1790;
		heating_element_capacity 5.5 kW;
		tank_setpoint 121.5;
		temperature 132;
		thermostat_deadband 4.6;
		location INSIDE;
		tank_UA 4.0;
		demand small_2*0.97;
		tank_volume 40;
	};
}

object house {
	name house_30;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -939;
	floor_area 3915;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 47.91;
	Rwall 28.35;
	Rfloor 32.89;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 11.70;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 3.9;
	air_temperature 69.03;
	mass_temperature 69.03;
	total_thermal_mass_per_floor_area 2.682;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.72;
	heating_setpoint 75.72;
	object controller {

 	 name HOUSE_29;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -939;
		bid_delay 1;
		name controller_30;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.406;
		cooling_range_high 2.406;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.519;
		cooling_ramp_high 2.519;
		heating_ramp_low -2.519;
		cooling_ramp_low 2.519;
		cooling_base_setpoint cooling8*0.90+78.72;
		heating_base_setpoint heating6*0.42+64.62;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_30_unresp_load;
		schedule_skew -939;
		base_power unresponsive_loads*1.20;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 6005;
		heating_element_capacity 5.0 kW;
		tank_setpoint 129.5;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 2.9;
		demand large_2*1.02;
		tank_volume 60;
	};
}

object house {
	name house_31;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -547;
	floor_area 302;
	number_of_stories 2;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 13.53;
	Rwall 9.93;
	Rfloor 8.90;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.81;
	Rwindows 1.81;
	airchange_per_hour 0.70;
	cooling_COP 2.0;
	air_temperature 70.13;
	mass_temperature 70.13;
	total_thermal_mass_per_floor_area 3.556;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.82;
	heating_setpoint 65.82;
	object controller {

 	 name HOUSE_30;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -547;
		bid_delay 1;
		name controller_31;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.337;
		cooling_range_high 1.337;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.733;
		cooling_ramp_high 2.733;
		heating_ramp_low -2.733;
		cooling_ramp_low 2.733;
		cooling_base_setpoint cooling4*0.29+68.82;
		heating_base_setpoint heating3*0.29+59.60;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_31_unresp_load;
		schedule_skew -547;
		base_power unresponsive_loads*0.49;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8721;
		heating_element_capacity 5.0 kW;
		tank_setpoint 127.2;
		temperature 132;
		thermostat_deadband 7.9;
		location INSIDE;
		tank_UA 3.8;
		demand large_6*1.04;
		tank_volume 40;
	};
}

object house {
	name house_32;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 3449;
	floor_area 310;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 20.29;
	Rwall 11.18;
	Rfloor 13.12;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.24;
	Rwindows 1.81;
	airchange_per_hour 0.26;
	cooling_COP 2.5;
	air_temperature 70.86;
	mass_temperature 70.86;
	total_thermal_mass_per_floor_area 2.837;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.87;
	heating_setpoint 70.87;
	object controller {

 	 name HOUSE_31;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3449;
		bid_delay 1;
		name controller_32;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.994;
		range_low -0.005;
		ramp_high -2.601;
		ramp_low -2.601;
		base_setpoint heating5*0.02+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_32_unresp_load;
		schedule_skew 3449;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 1338;
		heating_element_capacity 4.5 kW;
		tank_setpoint 124.7;
		temperature 132;
		thermostat_deadband 5.4;
		location INSIDE;
		tank_UA 3.9;
		demand large_4*0.96;
		tank_volume 50;
	};
}

object house {
	name house_33;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 3067;
	floor_area 391;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 37.61;
	Rwall 21.88;
	Rfloor 23.16;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 4.20;
	Rwindows 1.81;
	airchange_per_hour 0.24;
	cooling_COP 3.5;
	air_temperature 71.04;
	mass_temperature 71.04;
	total_thermal_mass_per_floor_area 2.712;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.88;
	heating_setpoint 76.88;
	object controller {

 	 name HOUSE_32;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3067;
		bid_delay 1;
		name controller_33;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.426;
		cooling_range_high 3.426;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.315;
		cooling_ramp_high 2.315;
		heating_ramp_low -2.315;
		cooling_ramp_low 2.315;
		cooling_base_setpoint cooling3*0.87+79.88;
		heating_base_setpoint heating3*1.58+58.93;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_33_unresp_load;
		schedule_skew 3067;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_34;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -2989;
	floor_area 343;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 27.24;
	Rwall 17.64;
	Rfloor 21.77;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.48;
	Rwindows 1.81;
	airchange_per_hour 0.53;
	cooling_COP 3.3;
	air_temperature 70.67;
	mass_temperature 70.67;
	total_thermal_mass_per_floor_area 3.349;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_33;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2989;
		bid_delay 1;
		name controller_34;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.826;
		cooling_range_high 1.826;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.635;
		cooling_ramp_high 2.635;
		heating_ramp_low -2.635;
		cooling_ramp_low 2.635;
		cooling_base_setpoint cooling3*0.66+71.00;
		heating_base_setpoint heating4*0.20+66.12;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_34_unresp_load;
		schedule_skew -2989;
		base_power unresponsive_loads*0.48;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -12007;
		heating_element_capacity 4.0 kW;
		tank_setpoint 132.1;
		temperature 132;
		thermostat_deadband 7.1;
		location INSIDE;
		tank_UA 3.7;
		demand large_6*1.04;
		tank_volume 30;
	};
}

object house {
	name house_35;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -440;
	floor_area 345;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 15.20;
	Rwall 10.02;
	Rfloor 7.96;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.12;
	Rwindows 1.81;
	airchange_per_hour 0.87;
	cooling_COP 1.9;
	air_temperature 71.36;
	mass_temperature 71.36;
	total_thermal_mass_per_floor_area 3.653;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_34;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -440;
		bid_delay 1;
		name controller_35;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.458;
		cooling_range_high 3.458;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.308;
		cooling_ramp_high 2.308;
		heating_ramp_low -2.308;
		cooling_ramp_low 2.308;
		cooling_base_setpoint cooling1*0.49+71.00;
		heating_base_setpoint heating1*0.15+63.29;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_35_unresp_load;
		schedule_skew -440;
		base_power unresponsive_loads*0.40;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8303;
		heating_element_capacity 4.5 kW;
		tank_setpoint 130.0;
		temperature 132;
		thermostat_deadband 5.4;
		location INSIDE;
		tank_UA 2.8;
		demand large_4*1.02;
		tank_volume 40;
	};
}

object house {
	name house_36;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1317;
	floor_area 339;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 31.82;
	Rwall 17.16;
	Rfloor 15.26;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.33;
	Rwindows 1.81;
	airchange_per_hour 0.43;
	cooling_COP 3.4;
	air_temperature 71.30;
	mass_temperature 71.30;
	total_thermal_mass_per_floor_area 3.621;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_35;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1317;
		bid_delay 1;
		name controller_36;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.094;
		cooling_range_high 2.094;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.581;
		cooling_ramp_high 2.581;
		heating_ramp_low -2.581;
		cooling_ramp_low 2.581;
		cooling_base_setpoint cooling8*1.12+71.00;
		heating_base_setpoint heating1*1.34+59.92;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_36_unresp_load;
		schedule_skew -1317;
		base_power unresponsive_loads*0.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -2549;
		heating_element_capacity 5.0 kW;
		tank_setpoint 135.5;
		temperature 132;
		thermostat_deadband 5.5;
		location INSIDE;
		tank_UA 2.0;
		demand large_3*0.97;
		tank_volume 50;
	};
}

object house {
	name house_37;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 3756;
	floor_area 303;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 30.87;
	Rwall 17.70;
	Rfloor 19.64;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.23;
	Rwindows 1.81;
	airchange_per_hour 0.29;
	cooling_COP 3.1;
	air_temperature 68.87;
	mass_temperature 68.87;
	total_thermal_mass_per_floor_area 2.840;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_36;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3756;
		bid_delay 1;
		name controller_37;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -4.669;
		cooling_range_high 4.669;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.066;
		cooling_ramp_high 2.066;
		heating_ramp_low -2.066;
		cooling_ramp_low 2.066;
		cooling_base_setpoint cooling2*0.25+71.00;
		heating_base_setpoint heating1*0.37+63.18;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_37_unresp_load;
		schedule_skew 3756;
		base_power unresponsive_loads*0.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_37_ppump;
		// Pool Pump
		schedule_skew 400021;
		base_power pool_pump_season*1.41;
		duty_cycle 0.33;
		phase 0.12;
		period 4.39;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 17436;
		heating_element_capacity 5.5 kW;
		tank_setpoint 125.3;
		temperature 132;
		thermostat_deadband 4.2;
		location INSIDE;
		tank_UA 2.3;
		demand small_6*0.96;
		tank_volume 50;
	};
}

object house {
	name house_38;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 1647;
	floor_area 3967;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 49.07;
	Rwall 24.37;
	Rfloor 30.60;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 9.68;
	Rwindows 1.81;
	airchange_per_hour 0.29;
	cooling_COP 3.9;
	air_temperature 71.35;
	mass_temperature 71.35;
	total_thermal_mass_per_floor_area 3.664;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.60;
	heating_setpoint 75.60;
	object controller {

 	 name HOUSE_37;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1647;
		bid_delay 1;
		name controller_38;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.494;
		range_low -0.005;
		ramp_high -2.501;
		ramp_low -2.501;
		base_setpoint heating5*0.35+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_38_unresp_load;
		schedule_skew 1647;
		base_power unresponsive_loads*1.15;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 1756;
		heating_element_capacity 5.5 kW;
		tank_setpoint 127.4;
		temperature 132;
		thermostat_deadband 7.1;
		location INSIDE;
		tank_UA 2.3;
		demand large_1*1.04;
		tank_volume 50;
	};
}

object house {
	name house_39;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 2217;
	floor_area 3933;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 15.42;
	Rwall 12.29;
	Rfloor 15.12;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.22;
	Rwindows 1.81;
	airchange_per_hour 0.54;
	cooling_COP 3.1;
	air_temperature 69.45;
	mass_temperature 69.45;
	total_thermal_mass_per_floor_area 3.522;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_38;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2217;
		bid_delay 1;
		name controller_39;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.066;
		cooling_range_high 2.066;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.587;
		cooling_ramp_high 2.587;
		heating_ramp_low -2.587;
		cooling_ramp_low 2.587;
		cooling_base_setpoint cooling6*0.93+71.00;
		heating_base_setpoint heating6*1.57+61.25;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_39_unresp_load;
		schedule_skew 2217;
		base_power unresponsive_loads*1.23;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -9036;
		heating_element_capacity 4.5 kW;
		tank_setpoint 135.1;
		temperature 132;
		thermostat_deadband 7.1;
		location INSIDE;
		tank_UA 2.4;
		demand large_6*1.02;
		tank_volume 60;
	};
}

object house {
	name house_40;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 3912;
	floor_area 3863;
	number_of_stories 2;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 17.94;
	Rwall 9.76;
	Rfloor 11.23;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.88;
	Rwindows 1.81;
	airchange_per_hour 0.62;
	cooling_COP 2.5;
	air_temperature 69.98;
	mass_temperature 69.98;
	total_thermal_mass_per_floor_area 3.779;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 67.51;
	heating_setpoint 64.51;
	object controller {

 	 name HOUSE_39;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3912;
		bid_delay 1;
		name controller_40;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.947;
		range_low -0.005;
		ramp_high -2.411;
		ramp_low -2.411;
		base_setpoint heating2*0.82+61.86;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_40_unresp_load;
		schedule_skew 3912;
		base_power unresponsive_loads*1.32;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -13457;
		heating_element_capacity 5.5 kW;
		tank_setpoint 122.0;
		temperature 132;
		thermostat_deadband 7.9;
		location INSIDE;
		tank_UA 2.5;
		demand large_4*0.96;
		tank_volume 50;
	};
}

object house {
	name house_41;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -6002;
	floor_area 3908;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 36.95;
	Rwall 17.50;
	Rfloor 19.41;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.18;
	Rwindows 1.81;
	airchange_per_hour 0.57;
	cooling_COP 3.5;
	air_temperature 68.58;
	mass_temperature 68.58;
	total_thermal_mass_per_floor_area 3.379;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.45;
	heating_setpoint 69.45;
	object controller {

 	 name HOUSE_40;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -6002;
		bid_delay 1;
		name controller_41;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.285;
		cooling_range_high 3.285;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.343;
		cooling_ramp_high 2.343;
		heating_ramp_low -2.343;
		cooling_ramp_low 2.343;
		cooling_base_setpoint cooling2*1.85+72.45;
		heating_base_setpoint heating3*1.23+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_41_unresp_load;
		schedule_skew -6002;
		base_power unresponsive_loads*1.13;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 584;
		heating_element_capacity 5.0 kW;
		tank_setpoint 123.0;
		temperature 132;
		thermostat_deadband 7.7;
		location INSIDE;
		tank_UA 2.2;
		demand large_1*0.98;
		tank_volume 60;
	};
}

object house {
	name house_42;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2052;
	floor_area 3992;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 15.67;
	Rwall 11.20;
	Rfloor 8.81;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.26;
	Rwindows 1.81;
	airchange_per_hour 0.75;
	cooling_COP 2.6;
	air_temperature 69.47;
	mass_temperature 69.47;
	total_thermal_mass_per_floor_area 2.572;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.42;
	heating_setpoint 73.42;
	object controller {

 	 name HOUSE_41;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2052;
		bid_delay 1;
		name controller_42;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.469;
		range_low -0.005;
		ramp_high -2.506;
		ramp_low -2.506;
		base_setpoint heating4*0.76+59.53;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_42_unresp_load;
		schedule_skew 2052;
		base_power unresponsive_loads*1.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 752;
		heating_element_capacity 4.0 kW;
		tank_setpoint 125.7;
		temperature 132;
		thermostat_deadband 5.0;
		location INSIDE;
		tank_UA 3.8;
		demand large_4*1.01;
		tank_volume 60;
	};
}

object house {
	name house_43;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -2569;
	floor_area 314;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 14.10;
	Rwall 8.14;
	Rfloor 10.11;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.53;
	Rwindows 1.81;
	airchange_per_hour 0.74;
	cooling_COP 2.7;
	air_temperature 69.04;
	mass_temperature 69.04;
	total_thermal_mass_per_floor_area 2.591;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 82.09;
	heating_setpoint 79.09;
	object controller {

 	 name HOUSE_42;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2569;
		bid_delay 1;
		name controller_43;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.719;
		cooling_range_high 2.719;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.456;
		cooling_ramp_high 2.456;
		heating_ramp_low -2.456;
		cooling_ramp_low 2.456;
		cooling_base_setpoint cooling6*0.97+82.09;
		heating_base_setpoint heating6*1.12+71.13;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_43_unresp_load;
		schedule_skew -2569;
		base_power unresponsive_loads*0.41;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 4795;
		heating_element_capacity 4.5 kW;
		tank_setpoint 127.1;
		temperature 132;
		thermostat_deadband 5.4;
		location INSIDE;
		tank_UA 3.6;
		demand small_6*0.97;
		tank_volume 30;
	};
}

object house {
	name house_44;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -2753;
	floor_area 345;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 15.15;
	Rwall 9.52;
	Rfloor 8.23;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.62;
	Rwindows 1.81;
	airchange_per_hour 0.76;
	cooling_COP 2.2;
	air_temperature 68.47;
	mass_temperature 68.47;
	total_thermal_mass_per_floor_area 2.801;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 67.65;
	heating_setpoint 64.65;
	object controller {

 	 name HOUSE_43;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2753;
		bid_delay 1;
		name controller_44;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -0.526;
		range_low -0.005;
		ramp_high -2.895;
		ramp_low -2.895;
		base_setpoint heating1*0.34+59.97;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_44_unresp_load;
		schedule_skew -2753;
		base_power unresponsive_loads*0.55;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_45;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -3879;
	floor_area 343;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 12.12;
	Rwall 11.00;
	Rfloor 9.40;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.83;
	Rwindows 1.81;
	airchange_per_hour 0.70;
	cooling_COP 2.7;
	air_temperature 70.71;
	mass_temperature 70.71;
	total_thermal_mass_per_floor_area 3.415;
	heating_system_type GAS;
	cooling_system_type ELECTRIC;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	heating_setpoint heating3*0.19+73.85;
	object controller {

 	 name HOUSE_44;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3879;
		bid_delay 1;
		name controller_45;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high 1.626;
		range_low -0.005;
		ramp_high 2.675;
		ramp_low 2.675;
		base_setpoint cooling6*0.27+83.65;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint cooling_setpoint;
		demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_45_unresp_load;
		schedule_skew -3879;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_46;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -928;
	floor_area 399;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 31.83;
	Rwall 14.13;
	Rfloor 14.26;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 6.43;
	Rwindows 1.81;
	airchange_per_hour 0.12;
	cooling_COP 2.7;
	air_temperature 68.97;
	mass_temperature 68.97;
	total_thermal_mass_per_floor_area 2.904;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.34;
	heating_setpoint 69.34;
	object controller {

 	 name HOUSE_45;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -928;
		bid_delay 1;
		name controller_46;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -0.933;
		range_low -0.005;
		ramp_high -2.813;
		ramp_low -2.813;
		base_setpoint heating2*0.31+64.53;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_46_unresp_load;
		schedule_skew -928;
		base_power unresponsive_loads*0.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 31;
		heating_element_capacity 5.0 kW;
		tank_setpoint 123.5;
		temperature 132;
		thermostat_deadband 5.9;
		location INSIDE;
		tank_UA 2.4;
		demand large_4*0.98;
		tank_volume 50;
	};
}

object house {
	name house_47;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 184;
	floor_area 358;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 21.59;
	Rwall 11.92;
	Rfloor 13.91;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.22;
	Rwindows 1.81;
	airchange_per_hour 0.66;
	cooling_COP 2.8;
	air_temperature 68.54;
	mass_temperature 68.54;
	total_thermal_mass_per_floor_area 2.962;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 75.92;
	heating_setpoint 72.92;
	object controller {

 	 name HOUSE_46;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 184;
		bid_delay 1;
		name controller_47;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.877;
		range_low -0.005;
		ramp_high -2.625;
		ramp_low -2.625;
		base_setpoint heating4*1.26+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_47_unresp_load;
		schedule_skew 184;
		base_power unresponsive_loads*0.39;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 9617;
		heating_element_capacity 4.0 kW;
		tank_setpoint 132.7;
		temperature 132;
		thermostat_deadband 5.6;
		location INSIDE;
		tank_UA 2.8;
		demand large_3*1.02;
		tank_volume 50;
	};
}

object house {
	name house_48;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -2600;
	floor_area 3979;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 11.56;
	Rwall 10.90;
	Rfloor 7.53;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.62;
	Rwindows 1.81;
	airchange_per_hour 0.89;
	cooling_COP 2.1;
	air_temperature 69.98;
	mass_temperature 69.98;
	total_thermal_mass_per_floor_area 3.874;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 81.23;
	heating_setpoint 78.23;
	object controller {

 	 name HOUSE_47;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2600;
		bid_delay 1;
		name controller_48;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.582;
		range_low -0.005;
		ramp_high -2.484;
		ramp_low -2.484;
		base_setpoint heating6*0.35+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_48_unresp_load;
		schedule_skew -2600;
		base_power unresponsive_loads*1.58;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_49;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -3173;
	floor_area 3852;
	number_of_stories 2;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 12.24;
	Rwall 10.65;
	Rfloor 8.73;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.87;
	Rwindows 1.81;
	airchange_per_hour 0.61;
	cooling_COP 2.0;
	air_temperature 69.69;
	mass_temperature 69.69;
	total_thermal_mass_per_floor_area 2.873;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.68;
	heating_setpoint 69.68;
	object controller {

 	 name HOUSE_48;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3173;
		bid_delay 1;
		name controller_49;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.809;
		cooling_range_high 0.809;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.838;
		cooling_ramp_high 2.838;
		heating_ramp_low -2.838;
		cooling_ramp_low 2.838;
		cooling_base_setpoint cooling5*0.60+72.68;
		heating_base_setpoint heating6*0.33+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_49_unresp_load;
		schedule_skew -3173;
		base_power unresponsive_loads*1.21;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -787;
		heating_element_capacity 4.5 kW;
		tank_setpoint 121.0;
		temperature 132;
		thermostat_deadband 6.1;
		location INSIDE;
		tank_UA 2.1;
		demand large_4*1.03;
		tank_volume 60;
	};
}

object house {
	name house_50;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2031;
	floor_area 3958;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 40.49;
	Rwall 21.89;
	Rfloor 17.87;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.93;
	Rwindows 1.81;
	airchange_per_hour 0.25;
	cooling_COP 3.1;
	air_temperature 69.91;
	mass_temperature 69.91;
	total_thermal_mass_per_floor_area 3.647;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.54;
	heating_setpoint 73.54;
	object controller {

 	 name HOUSE_49;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2031;
		bid_delay 1;
		name controller_50;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.812;
		range_low -0.005;
		ramp_high -2.638;
		ramp_low -2.638;
		base_setpoint heating5*0.21+70.16;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_50_unresp_load;
		schedule_skew 2031;
		base_power unresponsive_loads*1.32;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -615;
		heating_element_capacity 4.0 kW;
		tank_setpoint 135.2;
		temperature 132;
		thermostat_deadband 7.6;
		location INSIDE;
		tank_UA 2.3;
		demand large_5*1.00;
		tank_volume 60;
	};
}

object house {
	name house_51;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -4041;
	floor_area 340;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 13.38;
	Rwall 8.01;
	Rfloor 11.40;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.11;
	Rwindows 1.81;
	airchange_per_hour 0.82;
	cooling_COP 2.0;
	air_temperature 68.11;
	mass_temperature 68.11;
	total_thermal_mass_per_floor_area 2.566;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_50;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -4041;
		bid_delay 1;
		name controller_51;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.674;
		range_low -0.005;
		ramp_high -2.665;
		ramp_low -2.665;
		base_setpoint heating4*1.35+63.68;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_51_unresp_load;
		schedule_skew -4041;
		base_power unresponsive_loads*0.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -13585;
		heating_element_capacity 4.5 kW;
		tank_setpoint 126.9;
		temperature 132;
		thermostat_deadband 4.8;
		location INSIDE;
		tank_UA 3.7;
		demand large_3*1.05;
		tank_volume 30;
	};
}

object house {
	name house_52;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 366;
	floor_area 3908;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 15.06;
	Rwall 10.83;
	Rfloor 12.98;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.35;
	Rwindows 1.81;
	airchange_per_hour 0.77;
	cooling_COP 2.6;
	air_temperature 69.21;
	mass_temperature 69.21;
	total_thermal_mass_per_floor_area 2.752;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.64;
	heating_setpoint 63.64;
	object controller {

 	 name HOUSE_51;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 366;
		bid_delay 1;
		name controller_52;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.475;
		range_low -0.005;
		ramp_high -2.705;
		ramp_low -2.705;
		base_setpoint heating4*1.45+58.99;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_52_unresp_load;
		schedule_skew 366;
		base_power unresponsive_loads*1.67;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8858;
		heating_element_capacity 5.0 kW;
		tank_setpoint 130.0;
		temperature 132;
		thermostat_deadband 7.6;
		location INSIDE;
		tank_UA 2.9;
		demand large_5*0.98;
		tank_volume 60;
	};
}

object house {
	name house_53;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2624;
	floor_area 306;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 21.12;
	Rwall 13.12;
	Rfloor 14.58;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 3.18;
	Rwindows 1.81;
	airchange_per_hour 0.28;
	cooling_COP 2.7;
	air_temperature 70.14;
	mass_temperature 70.14;
	total_thermal_mass_per_floor_area 3.611;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_52;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2624;
		bid_delay 1;
		name controller_53;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.930;
		range_low -0.005;
		ramp_high -2.214;
		ramp_low -2.214;
		base_setpoint heating6*0.38+67.96;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_53_unresp_load;
		schedule_skew 2624;
		base_power unresponsive_loads*0.54;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 533;
		heating_element_capacity 4.5 kW;
		tank_setpoint 129.1;
		temperature 132;
		thermostat_deadband 5.7;
		location INSIDE;
		tank_UA 3.5;
		demand large_3*0.98;
		tank_volume 30;
	};
}

object house {
	name house_54;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -4969;
	floor_area 352;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 14.91;
	Rwall 11.40;
	Rfloor 9.62;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.75;
	Rwindows 1.81;
	airchange_per_hour 0.77;
	cooling_COP 2.5;
	air_temperature 70.30;
	mass_temperature 70.30;
	total_thermal_mass_per_floor_area 3.378;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.14;
	heating_setpoint 75.14;
	object controller {

 	 name HOUSE_53;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -4969;
		bid_delay 1;
		name controller_54;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.627;
		cooling_range_high 1.627;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.675;
		cooling_ramp_high 2.675;
		heating_ramp_low -2.675;
		cooling_ramp_low 2.675;
		cooling_base_setpoint cooling3*1.53+78.14;
		heating_base_setpoint heating6*0.76+63.08;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_54_unresp_load;
		schedule_skew -4969;
		base_power unresponsive_loads*0.58;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_54_ppump;
		// Pool Pump
		schedule_skew -492804;
		base_power pool_pump_season*1.57;
		duty_cycle 0.48;
		phase 0.31;
		period 6.38;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew -2779;
		heating_element_capacity 4.5 kW;
		tank_setpoint 129.4;
		temperature 132;
		thermostat_deadband 7.5;
		location INSIDE;
		tank_UA 2.6;
		demand large_4*0.99;
		tank_volume 50;
	};
}

object house {
	name house_55;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -5030;
	floor_area 3958;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 25.92;
	Rwall 16.07;
	Rfloor 18.20;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.32;
	Rwindows 1.81;
	airchange_per_hour 0.47;
	cooling_COP 3.4;
	air_temperature 71.01;
	mass_temperature 71.01;
	total_thermal_mass_per_floor_area 2.519;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_54;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -5030;
		bid_delay 1;
		name controller_55;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.535;
		cooling_range_high 0.535;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.893;
		cooling_ramp_high 2.893;
		heating_ramp_low -2.893;
		cooling_ramp_low 2.893;
		cooling_base_setpoint cooling8*1.91+71.00;
		heating_base_setpoint heating2*1.14+59.22;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_55_unresp_load;
		schedule_skew -5030;
		base_power unresponsive_loads*1.32;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_55_ppump;
		// Pool Pump
		schedule_skew 12531;
		base_power pool_pump_season*1.60;
		duty_cycle 0.50;
		phase 0.65;
		period 4.40;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 3043;
		heating_element_capacity 5.5 kW;
		tank_setpoint 128.4;
		temperature 132;
		thermostat_deadband 8.0;
		location INSIDE;
		tank_UA 2.8;
		demand large_4*1.00;
		tank_volume 70;
	};
}

object house {
	name house_56;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 1053;
	floor_area 3820;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 14.23;
	Rwall 11.16;
	Rfloor 9.18;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.42;
	Rwindows 1.81;
	airchange_per_hour 0.65;
	cooling_COP 2.4;
	air_temperature 71.99;
	mass_temperature 71.99;
	total_thermal_mass_per_floor_area 3.645;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint cooling8*1.38+78.68;
	heating_setpoint heating3*0.50+67.65;
	object ZIPload {
		// Unresponsive load
		name house_56_unresp_load;
		schedule_skew 1053;
		base_power unresponsive_loads*1.20;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_56_ppump;
		// Pool Pump
		schedule_skew -248994;
		base_power pool_pump_season*1.39;
		duty_cycle 0.45;
		phase 0.20;
		period 7.18;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
}

object house {
	name house_57;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -171;
	floor_area 3980;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 24.35;
	Rwall 13.30;
	Rfloor 16.79;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.16;
	Rwindows 1.81;
	airchange_per_hour 0.63;
	cooling_COP 3.4;
	air_temperature 70.59;
	mass_temperature 70.59;
	total_thermal_mass_per_floor_area 3.972;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.21;
	heating_setpoint 70.21;
	object controller {

 	 name HOUSE_55;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -171;
		bid_delay 1;
		name controller_57;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.554;
		cooling_range_high 1.554;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.689;
		cooling_ramp_high 2.689;
		heating_ramp_low -2.689;
		cooling_ramp_low 2.689;
		cooling_base_setpoint cooling8*1.24+73.21;
		heating_base_setpoint heating3*1.34+64.91;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_57_unresp_load;
		schedule_skew -171;
		base_power unresponsive_loads*1.62;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1472;
		heating_element_capacity 4.0 kW;
		tank_setpoint 134.5;
		temperature 132;
		thermostat_deadband 7.4;
		location INSIDE;
		tank_UA 2.4;
		demand large_2*0.99;
		tank_volume 70;
	};
}

object house {
	name house_58;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -1458;
	floor_area 362;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 20.91;
	Rwall 9.26;
	Rfloor 14.12;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.51;
	Rwindows 1.81;
	airchange_per_hour 0.90;
	cooling_COP 2.8;
	air_temperature 68.10;
	mass_temperature 68.10;
	total_thermal_mass_per_floor_area 2.960;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.82;
	heating_setpoint 70.82;
	object controller {

 	 name HOUSE_56;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1458;
		bid_delay 1;
		name controller_58;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.675;
		range_low -0.005;
		ramp_high -2.465;
		ramp_low -2.465;
		base_setpoint heating6*1.03+67.71;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_58_unresp_load;
		schedule_skew -1458;
		base_power unresponsive_loads*0.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 9869;
		heating_element_capacity 4.0 kW;
		tank_setpoint 130.3;
		temperature 132;
		thermostat_deadband 7.2;
		location INSIDE;
		tank_UA 2.5;
		demand large_3*1.03;
		tank_volume 40;
	};
}

object house {
	name house_59;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -2396;
	floor_area 301;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 17.02;
	Rwall 10.76;
	Rfloor 9.51;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.44;
	Rwindows 1.81;
	airchange_per_hour 0.74;
	cooling_COP 2.8;
	air_temperature 70.23;
	mass_temperature 70.23;
	total_thermal_mass_per_floor_area 3.529;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.30;
	heating_setpoint 63.30;
	object controller {

 	 name HOUSE_57;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2396;
		bid_delay 1;
		name controller_59;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.554;
		range_low -0.005;
		ramp_high -2.689;
		ramp_low -2.689;
		base_setpoint heating2*0.15+58.06;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_59_unresp_load;
		schedule_skew -2396;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 13431;
		heating_element_capacity 4.5 kW;
		tank_setpoint 135.1;
		temperature 132;
		thermostat_deadband 6.2;
		location INSIDE;
		tank_UA 2.2;
		demand large_1*1.00;
		tank_volume 50;
	};
}

object house {
	name house_60;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1797;
	floor_area 3902;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 25.67;
	Rwall 17.54;
	Rfloor 18.47;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.46;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 2.8;
	air_temperature 69.24;
	mass_temperature 69.24;
	total_thermal_mass_per_floor_area 2.586;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.85;
	heating_setpoint 69.85;
	object controller {

 	 name HOUSE_58;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1797;
		bid_delay 1;
		name controller_60;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.235;
		cooling_range_high 1.235;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.753;
		cooling_ramp_high 2.753;
		heating_ramp_low -2.753;
		cooling_ramp_low 2.753;
		cooling_base_setpoint cooling7*0.70+72.85;
		heating_base_setpoint heating5*0.55+64.28;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_60_unresp_load;
		schedule_skew -1797;
		base_power unresponsive_loads*1.57;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_60_ppump;
		// Pool Pump
		schedule_skew -292898;
		base_power pool_pump_season*1.63;
		duty_cycle 0.26;
		phase 0.73;
		period 6.62;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 4608;
		heating_element_capacity 3.5 kW;
		tank_setpoint 135.8;
		temperature 132;
		thermostat_deadband 4.0;
		location INSIDE;
		tank_UA 3.0;
		demand large_4*1.02;
		tank_volume 50;
	};
}

object house {
	name house_61;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 3182;
	floor_area 3938;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 15.95;
	Rwall 13.67;
	Rfloor 17.90;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.68;
	Rwindows 1.81;
	airchange_per_hour 0.53;
	cooling_COP 2.7;
	air_temperature 71.10;
	mass_temperature 71.10;
	total_thermal_mass_per_floor_area 3.236;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 75.92;
	heating_setpoint 72.92;
	object controller {

 	 name HOUSE_59;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3182;
		bid_delay 1;
		name controller_61;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.887;
		cooling_range_high 1.887;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.623;
		cooling_ramp_high 2.623;
		heating_ramp_low -2.623;
		cooling_ramp_low 2.623;
		cooling_base_setpoint cooling2*0.50+75.92;
		heating_base_setpoint heating3*0.15+64.49;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_61_unresp_load;
		schedule_skew 3182;
		base_power unresponsive_loads*1.59;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_61_ppump;
		// Pool Pump
		schedule_skew -123435;
		base_power pool_pump_season*1.60;
		duty_cycle 0.26;
		phase 0.99;
		period 6.01;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
}

object house {
	name house_62;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1253;
	floor_area 3932;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 12.23;
	Rwall 8.43;
	Rfloor 12.72;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.16;
	Rwindows 1.81;
	airchange_per_hour 0.81;
	cooling_COP 2.7;
	air_temperature 68.46;
	mass_temperature 68.46;
	total_thermal_mass_per_floor_area 3.289;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 81.41;
	heating_setpoint 78.41;
	object controller {

 	 name HOUSE_60;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1253;
		bid_delay 1;
		name controller_62;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.564;
		cooling_range_high 1.564;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.687;
		cooling_ramp_high 2.687;
		heating_ramp_low -2.687;
		cooling_ramp_low 2.687;
		cooling_base_setpoint cooling6*1.12+81.41;
		heating_base_setpoint heating6*0.05+63.48;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_62_unresp_load;
		schedule_skew -1253;
		base_power unresponsive_loads*1.62;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 10970;
		heating_element_capacity 3.5 kW;
		tank_setpoint 125.6;
		temperature 132;
		thermostat_deadband 8.0;
		location INSIDE;
		tank_UA 3.3;
		demand large_5*0.95;
		tank_volume 50;
	};
}

object house {
	name house_63;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 4375;
	floor_area 3901;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 13.97;
	Rwall 10.95;
	Rfloor 8.94;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.92;
	Rwindows 1.81;
	airchange_per_hour 0.60;
	cooling_COP 2.2;
	air_temperature 68.78;
	mass_temperature 68.78;
	total_thermal_mass_per_floor_area 2.556;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.52;
	heating_setpoint 65.52;
	object controller {

 	 name HOUSE_61;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 4375;
		bid_delay 1;
		name controller_63;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.678;
		range_low -0.005;
		ramp_high -2.464;
		ramp_low -2.464;
		base_setpoint heating1*0.18+58.06;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_63_unresp_load;
		schedule_skew 4375;
		base_power unresponsive_loads*1.24;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 4037;
		heating_element_capacity 4.5 kW;
		tank_setpoint 121.5;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 3.9;
		demand large_6*1.02;
		tank_volume 60;
	};
}

object house {
	name house_64;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -2511;
	floor_area 332;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 20.82;
	Rwall 11.51;
	Rfloor 16.19;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.58;
	Rwindows 1.81;
	airchange_per_hour 0.78;
	cooling_COP 3.2;
	air_temperature 68.34;
	mass_temperature 68.34;
	total_thermal_mass_per_floor_area 2.749;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.38;
	heating_setpoint 63.38;
	object controller {

 	 name HOUSE_62;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2511;
		bid_delay 1;
		name controller_64;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -4.319;
		cooling_range_high 4.319;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.136;
		cooling_ramp_high 2.136;
		heating_ramp_low -2.136;
		cooling_ramp_low 2.136;
		cooling_base_setpoint cooling2*0.35+66.38;
		heating_base_setpoint heating1*0.16+58.81;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_64_unresp_load;
		schedule_skew -2511;
		base_power unresponsive_loads*0.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1180;
		heating_element_capacity 4.5 kW;
		tank_setpoint 133.6;
		temperature 132;
		thermostat_deadband 7.4;
		location INSIDE;
		tank_UA 3.1;
		demand large_2*0.95;
		tank_volume 40;
	};
}

object house {
	name house_65;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 764;
	floor_area 384;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 20.11;
	Rwall 9.75;
	Rfloor 10.63;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.37;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 2.4;
	air_temperature 70.12;
	mass_temperature 70.12;
	total_thermal_mass_per_floor_area 3.328;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.49;
	heating_setpoint 65.49;
	object controller {

 	 name HOUSE_63;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 764;
		bid_delay 1;
		name controller_65;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.198;
		range_low -0.005;
		ramp_high -2.560;
		ramp_low -2.560;
		base_setpoint heating2*0.23+60.21;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_65_unresp_load;
		schedule_skew 764;
		base_power unresponsive_loads*0.42;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -2967;
		heating_element_capacity 5.5 kW;
		tank_setpoint 123.5;
		temperature 132;
		thermostat_deadband 6.2;
		location INSIDE;
		tank_UA 3.6;
		demand large_1*0.96;
		tank_volume 30;
	};
}

object house {
	name house_66;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -2834;
	floor_area 3823;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 25.80;
	Rwall 16.77;
	Rfloor 11.78;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 5.68;
	Rwindows 1.81;
	airchange_per_hour 0.14;
	cooling_COP 2.2;
	air_temperature 70.48;
	mass_temperature 70.48;
	total_thermal_mass_per_floor_area 3.833;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 81.82;
	heating_setpoint 78.82;
	object controller {

 	 name HOUSE_64;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2834;
		bid_delay 1;
		name controller_66;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.193;
		range_low -0.005;
		ramp_high -2.361;
		ramp_low -2.361;
		base_setpoint heating2*0.19+73.59;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_66_unresp_load;
		schedule_skew -2834;
		base_power unresponsive_loads*1.37;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 16654;
		heating_element_capacity 5.5 kW;
		tank_setpoint 124.8;
		temperature 132;
		thermostat_deadband 5.9;
		location INSIDE;
		tank_UA 2.6;
		demand large_2*0.97;
		tank_volume 70;
	};
}

object house {
	name house_67;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 4881;
	floor_area 354;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 28.98;
	Rwall 13.73;
	Rfloor 17.69;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.51;
	Rwindows 1.81;
	airchange_per_hour 0.49;
	cooling_COP 3.1;
	air_temperature 71.03;
	mass_temperature 71.03;
	total_thermal_mass_per_floor_area 2.733;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 85.41;
	heating_setpoint 82.41;
	object controller {

 	 name HOUSE_65;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 4881;
		bid_delay 1;
		name controller_67;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -0.854;
		range_low -0.005;
		ramp_high -2.829;
		ramp_low -2.829;
		base_setpoint heating1*1.17+66.64;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_67_unresp_load;
		schedule_skew 4881;
		base_power unresponsive_loads*0.57;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_68;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1672;
	floor_area 354;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 25.68;
	Rwall 10.35;
	Rfloor 18.82;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.31;
	Rwindows 1.81;
	airchange_per_hour 0.80;
	cooling_COP 3.5;
	air_temperature 70.44;
	mass_temperature 70.44;
	total_thermal_mass_per_floor_area 2.655;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.27;
	heating_setpoint 70.27;
	object controller {

 	 name HOUSE_66;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1672;
		bid_delay 1;
		name controller_68;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.977;
		range_low -0.005;
		ramp_high -2.605;
		ramp_low -2.605;
		base_setpoint heating1*1.37+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_68_unresp_load;
		schedule_skew -1672;
		base_power unresponsive_loads*0.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 6195;
		heating_element_capacity 4.5 kW;
		tank_setpoint 126.3;
		temperature 132;
		thermostat_deadband 4.2;
		location INSIDE;
		tank_UA 3.8;
		demand large_4*0.98;
		tank_volume 50;
	};
}

object house {
	name house_69;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 455;
	floor_area 3906;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 23.00;
	Rwall 13.38;
	Rfloor 17.19;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.05;
	Rwindows 1.81;
	airchange_per_hour 0.61;
	cooling_COP 3.0;
	air_temperature 69.82;
	mass_temperature 69.82;
	total_thermal_mass_per_floor_area 3.231;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.73;
	heating_setpoint 70.73;
	object controller {

 	 name HOUSE_67;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 455;
		bid_delay 1;
		name controller_69;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.266;
		range_low -0.005;
		ramp_high -2.347;
		ramp_low -2.347;
		base_setpoint heating2*0.70+63.82;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_69_unresp_load;
		schedule_skew 455;
		base_power unresponsive_loads*1.36;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 15992;
		heating_element_capacity 4.0 kW;
		tank_setpoint 130.1;
		temperature 132;
		thermostat_deadband 5.9;
		location INSIDE;
		tank_UA 2.2;
		demand large_5*0.99;
		tank_volume 50;
	};
}

object house {
	name house_70;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 101;
	floor_area 322;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 26.57;
	Rwall 11.58;
	Rfloor 13.33;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 5.13;
	Rwindows 1.81;
	airchange_per_hour 0.11;
	cooling_COP 2.4;
	air_temperature 71.41;
	mass_temperature 71.41;
	total_thermal_mass_per_floor_area 3.171;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.01;
	heating_setpoint 73.01;
	object controller {

 	 name HOUSE_68;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 101;
		bid_delay 1;
		name controller_70;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.945;
		range_low -0.005;
		ramp_high -2.611;
		ramp_low -2.611;
		base_setpoint heating3*0.13+64.50;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_70_unresp_load;
		schedule_skew 101;
		base_power unresponsive_loads*0.55;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -5424;
		heating_element_capacity 5.5 kW;
		tank_setpoint 135.5;
		temperature 132;
		thermostat_deadband 7.2;
		location INSIDE;
		tank_UA 3.5;
		demand small_6*1.03;
		tank_volume 40;
	};
}

object house {
	name house_71;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -791;
	floor_area 312;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 50.96;
	Rwall 25.04;
	Rfloor 26.73;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.42;
	Rwindows 1.81;
	airchange_per_hour 0.29;
	cooling_COP 3.3;
	air_temperature 68.38;
	mass_temperature 68.38;
	total_thermal_mass_per_floor_area 3.950;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.72;
	heating_setpoint 75.72;
	object controller {

 	 name HOUSE_69;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -791;
		bid_delay 1;
		name controller_71;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.955;
		cooling_range_high 0.955;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.809;
		cooling_ramp_high 2.809;
		heating_ramp_low -2.809;
		cooling_ramp_low 2.809;
		cooling_base_setpoint cooling5*1.48+78.72;
		heating_base_setpoint heating3*1.29+67.51;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_71_unresp_load;
		schedule_skew -791;
		base_power unresponsive_loads*0.40;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_72;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1006;
	floor_area 3835;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 14.94;
	Rwall 11.88;
	Rfloor 7.84;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.03;
	Rwindows 1.81;
	airchange_per_hour 0.67;
	cooling_COP 2.3;
	air_temperature 69.73;
	mass_temperature 69.73;
	total_thermal_mass_per_floor_area 3.814;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_70;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1006;
		bid_delay 1;
		name controller_72;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.103;
		cooling_range_high 1.103;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.779;
		cooling_ramp_high 2.779;
		heating_ramp_low -2.779;
		cooling_ramp_low 2.779;
		cooling_base_setpoint cooling2*0.55+71.00;
		heating_base_setpoint heating4*0.02+67.65;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_72_unresp_load;
		schedule_skew -1006;
		base_power unresponsive_loads*1.28;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 15701;
		heating_element_capacity 3.5 kW;
		tank_setpoint 120.8;
		temperature 132;
		thermostat_deadband 7.9;
		location INSIDE;
		tank_UA 3.4;
		demand large_2*1.00;
		tank_volume 70;
	};
}

object house {
	name house_73;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -1825;
	floor_area 3942;
	number_of_stories 2;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 17.61;
	Rwall 10.53;
	Rfloor 11.58;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.42;
	Rwindows 1.81;
	airchange_per_hour 0.67;
	cooling_COP 2.5;
	air_temperature 71.43;
	mass_temperature 71.43;
	total_thermal_mass_per_floor_area 2.865;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.42;
	heating_setpoint 73.42;
	object controller {

 	 name HOUSE_71;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1825;
		bid_delay 1;
		name controller_73;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.054;
		cooling_range_high 1.054;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.789;
		cooling_ramp_high 2.789;
		heating_ramp_low -2.789;
		cooling_ramp_low 2.789;
		cooling_base_setpoint cooling3*1.82+76.42;
		heating_base_setpoint heating2*1.59+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_73_unresp_load;
		schedule_skew -1825;
		base_power unresponsive_loads*1.56;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -777;
		heating_element_capacity 3.5 kW;
		tank_setpoint 131.7;
		temperature 132;
		thermostat_deadband 5.1;
		location INSIDE;
		tank_UA 3.7;
		demand large_4*1.02;
		tank_volume 50;
	};
}

object house {
	name house_74;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 40;
	floor_area 3933;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 21.08;
	Rwall 16.41;
	Rfloor 18.35;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.98;
	Rwindows 1.81;
	airchange_per_hour 0.47;
	cooling_COP 2.9;
	air_temperature 69.67;
	mass_temperature 69.67;
	total_thermal_mass_per_floor_area 3.773;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.31;
	heating_setpoint 75.31;
	object controller {

 	 name HOUSE_72;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 40;
		bid_delay 1;
		name controller_74;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.629;
		cooling_range_high 0.629;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.874;
		cooling_ramp_high 2.874;
		heating_ramp_low -2.874;
		cooling_ramp_low 2.874;
		cooling_base_setpoint cooling4*1.55+78.31;
		heating_base_setpoint heating2*0.77+66.19;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_74_unresp_load;
		schedule_skew 40;
		base_power unresponsive_loads*1.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -8128;
		heating_element_capacity 3.5 kW;
		tank_setpoint 124.2;
		temperature 132;
		thermostat_deadband 4.2;
		location INSIDE;
		tank_UA 3.9;
		demand large_4*1.05;
		tank_volume 30;
	};
}

object house {
	name house_75;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 3542;
	floor_area 308;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 51.07;
	Rwall 30.00;
	Rfloor 33.47;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 9.00;
	Rwindows 1.81;
	airchange_per_hour 0.26;
	cooling_COP 3.0;
	air_temperature 68.46;
	mass_temperature 68.46;
	total_thermal_mass_per_floor_area 3.737;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 83.36;
	heating_setpoint 80.36;
	object controller {

 	 name HOUSE_73;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3542;
		bid_delay 1;
		name controller_75;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.644;
		range_low -0.005;
		ramp_high -2.471;
		ramp_low -2.471;
		base_setpoint heating6*0.16+67.69;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_75_unresp_load;
		schedule_skew 3542;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8142;
		heating_element_capacity 5.0 kW;
		tank_setpoint 121.8;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 2.9;
		demand large_5*1.03;
		tank_volume 30;
	};
}

object house {
	name house_76;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 1959;
	floor_area 388;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 13.25;
	Rwall 10.99;
	Rfloor 9.87;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.55;
	Rwindows 1.81;
	airchange_per_hour 0.86;
	cooling_COP 2.5;
	air_temperature 71.07;
	mass_temperature 71.07;
	total_thermal_mass_per_floor_area 3.868;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 75.87;
	heating_setpoint 72.87;
	object controller {

 	 name HOUSE_74;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1959;
		bid_delay 1;
		name controller_76;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.893;
		cooling_range_high 2.893;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.421;
		cooling_ramp_high 2.421;
		heating_ramp_low -2.421;
		cooling_ramp_low 2.421;
		cooling_base_setpoint cooling2*0.25+75.87;
		heating_base_setpoint heating3*0.40+71.46;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_76_unresp_load;
		schedule_skew 1959;
		base_power unresponsive_loads*0.45;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -7804;
		heating_element_capacity 5.5 kW;
		tank_setpoint 121.1;
		temperature 132;
		thermostat_deadband 7.9;
		location INSIDE;
		tank_UA 3.8;
		demand large_6*1.04;
		tank_volume 40;
	};
}

object house {
	name house_77;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -1024;
	floor_area 370;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 3
	Rroof 29.94;
	Rwall 14.69;
	Rfloor 12.48;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 3;
	window_frame 4;
	Rdoors 7.44;
	Rwindows 1.81;
	airchange_per_hour 0.14;
	cooling_COP 2.8;
	air_temperature 70.20;
	mass_temperature 70.20;
	total_thermal_mass_per_floor_area 3.267;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.26;
	heating_setpoint 75.26;
	object controller {

 	 name HOUSE_75;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1024;
		bid_delay 1;
		name controller_77;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.665;
		cooling_range_high 1.665;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.667;
		cooling_ramp_high 2.667;
		heating_ramp_low -2.667;
		cooling_ramp_low 2.667;
		cooling_base_setpoint cooling2*0.43+78.26;
		heating_base_setpoint heating4*0.13+70.34;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_77_unresp_load;
		schedule_skew -1024;
		base_power unresponsive_loads*0.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -13731;
		heating_element_capacity 3.5 kW;
		tank_setpoint 129.9;
		temperature 132;
		thermostat_deadband 5.9;
		location INSIDE;
		tank_UA 3.2;
		demand large_3*1.00;
		tank_volume 30;
	};
}

object house {
	name house_78;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -2374;
	floor_area 396;
	number_of_stories 2;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 15.60;
	Rwall 9.37;
	Rfloor 8.11;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.89;
	Rwindows 1.81;
	airchange_per_hour 0.80;
	cooling_COP 2.1;
	air_temperature 68.23;
	mass_temperature 68.23;
	total_thermal_mass_per_floor_area 3.735;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.03;
	heating_setpoint 70.03;
	object controller {

 	 name HOUSE_76;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2374;
		bid_delay 1;
		name controller_78;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.672;
		range_low -0.005;
		ramp_high -2.466;
		ramp_low -2.466;
		base_setpoint heating2*0.09+67.93;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_78_unresp_load;
		schedule_skew -2374;
		base_power unresponsive_loads*0.49;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -5417;
		heating_element_capacity 5.5 kW;
		tank_setpoint 132.8;
		temperature 132;
		thermostat_deadband 7.7;
		location INSIDE;
		tank_UA 2.5;
		demand large_4*1.04;
		tank_volume 50;
	};
}

object house {
	name house_79;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -513;
	floor_area 3885;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 22.24;
	Rwall 11.40;
	Rfloor 11.63;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.61;
	Rwindows 1.81;
	airchange_per_hour 0.25;
	cooling_COP 2.6;
	air_temperature 68.56;
	mass_temperature 68.56;
	total_thermal_mass_per_floor_area 3.829;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_77;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -513;
		bid_delay 1;
		name controller_79;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.431;
		cooling_range_high 0.431;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.914;
		cooling_ramp_high 2.914;
		heating_ramp_low -2.914;
		cooling_ramp_low 2.914;
		cooling_base_setpoint cooling4*0.05+71.00;
		heating_base_setpoint heating4*0.38+63.11;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_79_unresp_load;
		schedule_skew -513;
		base_power unresponsive_loads*1.36;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 2263;
		heating_element_capacity 4.5 kW;
		tank_setpoint 129.3;
		temperature 132;
		thermostat_deadband 5.9;
		location INSIDE;
		tank_UA 3.8;
		demand large_6*0.95;
		tank_volume 50;
	};
}

object house {
	name house_80;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -3417;
	floor_area 3910;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 15.88;
	Rwall 13.98;
	Rfloor 10.34;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.77;
	Rwindows 1.81;
	airchange_per_hour 0.78;
	cooling_COP 2.3;
	air_temperature 70.68;
	mass_temperature 70.68;
	total_thermal_mass_per_floor_area 2.743;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_78;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3417;
		bid_delay 1;
		name controller_80;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.336;
		range_low -0.005;
		ramp_high -2.733;
		ramp_low -2.733;
		base_setpoint heating1*0.27+64.80;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_80_unresp_load;
		schedule_skew -3417;
		base_power unresponsive_loads*1.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1897;
		heating_element_capacity 5.5 kW;
		tank_setpoint 135.7;
		temperature 132;
		thermostat_deadband 4.6;
		location INSIDE;
		tank_UA 3.0;
		demand large_3*1.02;
		tank_volume 50;
	};
}

object house {
	name house_81;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2528;
	floor_area 390;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 25.28;
	Rwall 11.82;
	Rfloor 14.71;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.15;
	Rwindows 1.81;
	airchange_per_hour 0.90;
	cooling_COP 3.1;
	air_temperature 69.07;
	mass_temperature 69.07;
	total_thermal_mass_per_floor_area 2.768;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.18;
	heating_setpoint 66.18;
	object controller {

 	 name HOUSE_79;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2528;
		bid_delay 1;
		name controller_81;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.030;
		range_low -0.005;
		ramp_high -2.794;
		ramp_low -2.794;
		base_setpoint heating3*1.69+60.07;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_81_unresp_load;
		schedule_skew 2528;
		base_power unresponsive_loads*0.49;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -16892;
		heating_element_capacity 5.0 kW;
		tank_setpoint 121.4;
		temperature 132;
		thermostat_deadband 7.2;
		location INSIDE;
		tank_UA 3.4;
		demand large_2*0.98;
		tank_volume 40;
	};
}

object house {
	name house_82;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 2327;
	floor_area 3878;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 52.67;
	Rwall 25.87;
	Rfloor 33.74;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.79;
	Rwindows 1.81;
	airchange_per_hour 0.29;
	cooling_COP 3.7;
	air_temperature 69.00;
	mass_temperature 69.00;
	total_thermal_mass_per_floor_area 3.414;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.74;
	heating_setpoint 69.74;
	object controller {

 	 name HOUSE_80;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2327;
		bid_delay 1;
		name controller_82;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.412;
		range_low -0.005;
		ramp_high -2.518;
		ramp_low -2.518;
		base_setpoint heating4*1.42+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_82_unresp_load;
		schedule_skew 2327;
		base_power unresponsive_loads*1.33;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -9025;
		heating_element_capacity 3.5 kW;
		tank_setpoint 122.2;
		temperature 132;
		thermostat_deadband 5.2;
		location INSIDE;
		tank_UA 3.0;
		demand large_6*0.95;
		tank_volume 60;
	};
}

object house {
	name house_83;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -34;
	floor_area 3886;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 17.24;
	Rwall 9.42;
	Rfloor 12.01;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.22;
	Rwindows 1.81;
	airchange_per_hour 0.76;
	cooling_COP 2.9;
	air_temperature 70.44;
	mass_temperature 70.44;
	total_thermal_mass_per_floor_area 3.545;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 67.85;
	heating_setpoint 64.85;
	object controller {

 	 name HOUSE_81;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -34;
		bid_delay 1;
		name controller_83;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.842;
		cooling_range_high 2.842;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.432;
		cooling_ramp_high 2.432;
		heating_ramp_low -2.432;
		cooling_ramp_low 2.432;
		cooling_base_setpoint cooling6*1.26+67.85;
		heating_base_setpoint heating1*0.95+58.32;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_83_unresp_load;
		schedule_skew -34;
		base_power unresponsive_loads*1.56;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_84;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 549;
	floor_area 333;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 43.46;
	Rwall 25.23;
	Rfloor 30.94;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 11.41;
	Rwindows 1.81;
	airchange_per_hour 0.20;
	cooling_COP 3.3;
	air_temperature 70.95;
	mass_temperature 70.95;
	total_thermal_mass_per_floor_area 2.844;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.40;
	heating_setpoint 69.40;
	object controller {

 	 name HOUSE_82;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 549;
		bid_delay 1;
		name controller_84;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.650;
		range_low -0.005;
		ramp_high -2.470;
		ramp_low -2.470;
		base_setpoint heating1*1.17+58.41;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_84_unresp_load;
		schedule_skew 549;
		base_power unresponsive_loads*0.48;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 7186;
		heating_element_capacity 3.5 kW;
		tank_setpoint 124.1;
		temperature 132;
		thermostat_deadband 6.2;
		location INSIDE;
		tank_UA 2.2;
		demand large_4*0.95;
		tank_volume 30;
	};
}

object house {
	name house_85;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -3253;
	floor_area 334;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 40.05;
	Rwall 25.59;
	Rfloor 21.10;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.28;
	Rwindows 1.81;
	airchange_per_hour 0.26;
	cooling_COP 3.5;
	air_temperature 71.75;
	mass_temperature 71.75;
	total_thermal_mass_per_floor_area 3.618;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.43;
	heating_setpoint 73.43;
	object controller {

 	 name HOUSE_83;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3253;
		bid_delay 1;
		name controller_85;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.963;
		range_low -0.005;
		ramp_high -2.607;
		ramp_low -2.607;
		base_setpoint heating3*0.13+66.13;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_85_unresp_load;
		schedule_skew -3253;
		base_power unresponsive_loads*0.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_86;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -557;
	floor_area 3890;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 28.37;
	Rwall 15.61;
	Rfloor 17.25;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.58;
	Rwindows 1.81;
	airchange_per_hour 0.46;
	cooling_COP 2.9;
	air_temperature 69.78;
	mass_temperature 69.78;
	total_thermal_mass_per_floor_area 3.378;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.77;
	heating_setpoint 73.77;
	object controller {

 	 name HOUSE_84;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -557;
		bid_delay 1;
		name controller_86;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.910;
		range_low -0.005;
		ramp_high -2.618;
		ramp_low -2.618;
		base_setpoint heating1*1.09+63.93;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_86_unresp_load;
		schedule_skew -557;
		base_power unresponsive_loads*1.39;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -7452;
		heating_element_capacity 5.0 kW;
		tank_setpoint 131.6;
		temperature 132;
		thermostat_deadband 7.1;
		location INSIDE;
		tank_UA 3.7;
		demand large_5*1.01;
		tank_volume 60;
	};
}

object house {
	name house_87;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -465;
	floor_area 3859;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 14.25;
	Rwall 11.79;
	Rfloor 9.82;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.46;
	Rwindows 1.81;
	airchange_per_hour 0.72;
	cooling_COP 2.0;
	air_temperature 71.65;
	mass_temperature 71.65;
	total_thermal_mass_per_floor_area 2.976;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_85;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -465;
		bid_delay 1;
		name controller_87;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -4.523;
		cooling_range_high 4.523;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.095;
		cooling_ramp_high 2.095;
		heating_ramp_low -2.095;
		cooling_ramp_low 2.095;
		cooling_base_setpoint cooling2*0.07+71.00;
		heating_base_setpoint heating1*0.24+67.69;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_87_unresp_load;
		schedule_skew -465;
		base_power unresponsive_loads*1.56;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_88;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -3446;
	floor_area 3841;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 15.94;
	Rwall 9.50;
	Rfloor 11.53;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.20;
	Rwindows 1.81;
	airchange_per_hour 0.64;
	cooling_COP 2.4;
	air_temperature 69.45;
	mass_temperature 69.45;
	total_thermal_mass_per_floor_area 2.799;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.26;
	heating_setpoint 70.26;
	object controller {

 	 name HOUSE_86;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3446;
		bid_delay 1;
		name controller_88;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.198;
		range_low -0.005;
		ramp_high -2.760;
		ramp_low -2.760;
		base_setpoint heating4*0.55+63.33;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_88_unresp_load;
		schedule_skew -3446;
		base_power unresponsive_loads*1.58;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -994;
		heating_element_capacity 3.5 kW;
		tank_setpoint 126.7;
		temperature 132;
		thermostat_deadband 5.3;
		location INSIDE;
		tank_UA 2.8;
		demand large_4*1.04;
		tank_volume 30;
	};
}

object house {
	name house_89;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2377;
	floor_area 336;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 16.05;
	Rwall 10.69;
	Rfloor 12.51;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.44;
	Rwindows 1.81;
	airchange_per_hour 0.73;
	cooling_COP 2.0;
	air_temperature 71.74;
	mass_temperature 71.74;
	total_thermal_mass_per_floor_area 2.657;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 84.74;
	heating_setpoint 81.74;
	object controller {

 	 name HOUSE_87;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2377;
		bid_delay 1;
		name controller_89;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.969;
		cooling_range_high 2.969;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.406;
		cooling_ramp_high 2.406;
		heating_ramp_low -2.406;
		cooling_ramp_low 2.406;
		cooling_base_setpoint cooling2*1.92+84.74;
		heating_base_setpoint heating2*1.02+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_89_unresp_load;
		schedule_skew 2377;
		base_power unresponsive_loads*0.57;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -8964;
		heating_element_capacity 5.5 kW;
		tank_setpoint 126.2;
		temperature 132;
		thermostat_deadband 7.6;
		location INSIDE;
		tank_UA 2.7;
		demand small_2*1.02;
		tank_volume 30;
	};
}

object house {
	name house_90;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 6142;
	floor_area 3939;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 28.92;
	Rwall 12.72;
	Rfloor 18.10;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.94;
	Rwindows 1.81;
	airchange_per_hour 0.76;
	cooling_COP 2.7;
	air_temperature 71.63;
	mass_temperature 71.63;
	total_thermal_mass_per_floor_area 2.856;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.70;
	heating_setpoint 76.70;
	object controller {

 	 name HOUSE_88;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 6142;
		bid_delay 1;
		name controller_90;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.143;
		range_low -0.005;
		ramp_high -2.571;
		ramp_low -2.571;
		base_setpoint heating3*0.54+71.31;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_90_unresp_load;
		schedule_skew 6142;
		base_power unresponsive_loads*1.28;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -6274;
		heating_element_capacity 5.5 kW;
		tank_setpoint 127.2;
		temperature 132;
		thermostat_deadband 5.2;
		location INSIDE;
		tank_UA 3.1;
		demand large_2*0.95;
		tank_volume 60;
	};
}

object house {
	name house_91;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2542;
	floor_area 3912;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 18.66;
	Rwall 13.63;
	Rfloor 17.84;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.18;
	Rwindows 1.81;
	airchange_per_hour 0.48;
	cooling_COP 2.8;
	air_temperature 69.22;
	mass_temperature 69.22;
	total_thermal_mass_per_floor_area 3.081;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_89;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2542;
		bid_delay 1;
		name controller_91;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.522;
		cooling_range_high 1.522;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.696;
		cooling_ramp_high 2.696;
		heating_ramp_low -2.696;
		cooling_ramp_low 2.696;
		cooling_base_setpoint cooling7*0.64+71.00;
		heating_base_setpoint heating5*1.14+63.53;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_91_unresp_load;
		schedule_skew 2542;
		base_power unresponsive_loads*1.18;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -305;
		heating_element_capacity 5.0 kW;
		tank_setpoint 128.5;
		temperature 132;
		thermostat_deadband 7.8;
		location INSIDE;
		tank_UA 3.4;
		demand large_4*1.00;
		tank_volume 50;
	};
}

object house {
	name house_92;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -54;
	floor_area 3833;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 30.83;
	Rwall 16.80;
	Rfloor 16.75;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.61;
	Rwindows 1.81;
	airchange_per_hour 0.41;
	cooling_COP 3.3;
	air_temperature 68.57;
	mass_temperature 68.57;
	total_thermal_mass_per_floor_area 3.269;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 85.60;
	heating_setpoint 82.60;
	object controller {

 	 name HOUSE_90;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -54;
		bid_delay 1;
		name controller_92;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.375;
		range_low -0.005;
		ramp_high -2.325;
		ramp_low -2.325;
		base_setpoint heating5*1.25+73.43;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_92_unresp_load;
		schedule_skew -54;
		base_power unresponsive_loads*1.56;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_92_ppump;
		// Pool Pump
		schedule_skew -27261;
		base_power pool_pump_season*1.55;
		duty_cycle 0.48;
		phase 0.30;
		period 6.40;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
}

object house {
	name house_93;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 1497;
	floor_area 326;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 25.99;
	Rwall 14.76;
	Rfloor 17.93;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.04;
	Rwindows 1.81;
	airchange_per_hour 0.50;
	cooling_COP 2.9;
	air_temperature 68.34;
	mass_temperature 68.34;
	total_thermal_mass_per_floor_area 2.871;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.90;
	heating_setpoint 73.90;
	object controller {

 	 name HOUSE_91;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1497;
		bid_delay 1;
		name controller_93;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.134;
		range_low -0.005;
		ramp_high -2.773;
		ramp_low -2.773;
		base_setpoint heating5*1.23+71.56;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_93_unresp_load;
		schedule_skew 1497;
		base_power unresponsive_loads*0.38;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -11890;
		heating_element_capacity 4.0 kW;
		tank_setpoint 124.3;
		temperature 132;
		thermostat_deadband 7.0;
		location INSIDE;
		tank_UA 2.1;
		demand large_5*0.98;
		tank_volume 50;
	};
}

object house {
	name house_94;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -2386;
	floor_area 3865;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 10.82;
	Rwall 7.38;
	Rfloor 13.83;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.09;
	Rwindows 1.81;
	airchange_per_hour 0.69;
	cooling_COP 2.6;
	air_temperature 68.83;
	mass_temperature 68.83;
	total_thermal_mass_per_floor_area 2.731;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.16;
	heating_setpoint 76.16;
	object controller {

 	 name HOUSE_92;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2386;
		bid_delay 1;
		name controller_94;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.183;
		cooling_range_high 2.183;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.563;
		cooling_ramp_high 2.563;
		heating_ramp_low -2.563;
		cooling_ramp_low 2.563;
		cooling_base_setpoint cooling1*0.83+79.16;
		heating_base_setpoint heating4*0.62+60.14;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_94_unresp_load;
		schedule_skew -2386;
		base_power unresponsive_loads*1.27;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 5890;
		heating_element_capacity 5.0 kW;
		tank_setpoint 127.4;
		temperature 132;
		thermostat_deadband 6.5;
		location INSIDE;
		tank_UA 3.9;
		demand large_5*0.98;
		tank_volume 50;
	};
}

object house {
	name house_95;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2304;
	floor_area 3903;
	number_of_stories 2;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 14.46;
	Rwall 12.27;
	Rfloor 11.05;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.61;
	Rwindows 1.81;
	airchange_per_hour 0.89;
	cooling_COP 2.2;
	air_temperature 70.89;
	mass_temperature 70.89;
	total_thermal_mass_per_floor_area 2.583;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.36;
	heating_setpoint 75.36;
	object controller {

 	 name HOUSE_93;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2304;
		bid_delay 1;
		name controller_95;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.866;
		range_low -0.005;
		ramp_high -2.627;
		ramp_low -2.627;
		base_setpoint heating6*0.15+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_95_unresp_load;
		schedule_skew 2304;
		base_power unresponsive_loads*1.27;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 773;
		heating_element_capacity 4.0 kW;
		tank_setpoint 130.8;
		temperature 132;
		thermostat_deadband 4.3;
		location INSIDE;
		tank_UA 3.7;
		demand large_2*1.01;
		tank_volume 50;
	};
}

object house {
	name house_96;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -4165;
	floor_area 3849;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 20.97;
	Rwall 16.50;
	Rfloor 16.27;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.43;
	Rwindows 1.81;
	airchange_per_hour 0.58;
	cooling_COP 2.6;
	air_temperature 69.39;
	mass_temperature 69.39;
	total_thermal_mass_per_floor_area 3.320;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.33;
	heating_setpoint 73.33;
	object controller {

 	 name HOUSE_94;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -4165;
		bid_delay 1;
		name controller_96;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.740;
		cooling_range_high 3.740;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.252;
		cooling_ramp_high 2.252;
		heating_ramp_low -2.252;
		cooling_ramp_low 2.252;
		cooling_base_setpoint cooling4*0.29+76.33;
		heating_base_setpoint heating6*0.78+71.80;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_96_unresp_load;
		schedule_skew -4165;
		base_power unresponsive_loads*1.20;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 6274;
		heating_element_capacity 5.0 kW;
		tank_setpoint 125.6;
		temperature 132;
		thermostat_deadband 7.3;
		location INSIDE;
		tank_UA 2.9;
		demand large_2*1.04;
		tank_volume 60;
	};
}

object house {
	name house_97;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -2882;
	floor_area 385;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 32.43;
	Rwall 23.44;
	Rfloor 19.78;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 4.82;
	Rwindows 1.81;
	airchange_per_hour 0.21;
	cooling_COP 3.1;
	air_temperature 69.54;
	mass_temperature 69.54;
	total_thermal_mass_per_floor_area 3.409;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.16;
	heating_setpoint 75.16;
	object controller {

 	 name HOUSE_95;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2882;
		bid_delay 1;
		name controller_97;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.451;
		cooling_range_high 1.451;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.710;
		cooling_ramp_high 2.710;
		heating_ramp_low -2.710;
		cooling_ramp_low 2.710;
		cooling_base_setpoint cooling5*1.45+78.16;
		heating_base_setpoint heating4*0.84+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_97_unresp_load;
		schedule_skew -2882;
		base_power unresponsive_loads*0.42;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_98;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 1896;
	floor_area 3840;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 31.52;
	Rwall 15.74;
	Rfloor 23.74;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.19;
	Rwindows 1.81;
	airchange_per_hour 0.51;
	cooling_COP 3.6;
	air_temperature 69.59;
	mass_temperature 69.59;
	total_thermal_mass_per_floor_area 2.611;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.76;
	heating_setpoint 73.76;
	object controller {

 	 name HOUSE_96;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1896;
		bid_delay 1;
		name controller_98;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.335;
		cooling_range_high 2.335;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.533;
		cooling_ramp_high 2.533;
		heating_ramp_low -2.533;
		cooling_ramp_low 2.533;
		cooling_base_setpoint cooling7*1.18+76.76;
		heating_base_setpoint heating2*0.36+63.77;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_98_unresp_load;
		schedule_skew 1896;
		base_power unresponsive_loads*1.26;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 10499;
		heating_element_capacity 4.5 kW;
		tank_setpoint 126.1;
		temperature 132;
		thermostat_deadband 7.9;
		location INSIDE;
		tank_UA 3.2;
		demand large_6*1.04;
		tank_volume 40;
	};
}

object house {
	name house_99;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -2190;
	floor_area 378;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 24.78;
	Rwall 12.60;
	Rfloor 14.91;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.41;
	Rwindows 1.81;
	airchange_per_hour 0.70;
	cooling_COP 3.3;
	air_temperature 70.54;
	mass_temperature 70.54;
	total_thermal_mass_per_floor_area 2.808;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 68.88;
	heating_setpoint 65.88;
	object controller {

 	 name HOUSE_97;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2190;
		bid_delay 1;
		name controller_99;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -4.664;
		range_low -0.005;
		ramp_high -2.067;
		ramp_low -2.067;
		base_setpoint heating2*0.49+59.24;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_99_unresp_load;
		schedule_skew -2190;
		base_power unresponsive_loads*0.49;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 1565;
		heating_element_capacity 5.0 kW;
		tank_setpoint 127.3;
		temperature 132;
		thermostat_deadband 5.0;
		location INSIDE;
		tank_UA 2.0;
		demand large_6*0.96;
		tank_volume 40;
	};
}

object house {
	name house_100;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 36;
	floor_area 3814;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 24.05;
	Rwall 17.34;
	Rfloor 19.89;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.07;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 3.4;
	air_temperature 70.98;
	mass_temperature 70.98;
	total_thermal_mass_per_floor_area 3.235;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 84.14;
	heating_setpoint 81.14;
	object controller {

 	 name HOUSE_98;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 36;
		bid_delay 1;
		name controller_100;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.763;
		cooling_range_high 0.763;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.847;
		cooling_ramp_high 2.847;
		heating_ramp_low -2.847;
		cooling_ramp_low 2.847;
		cooling_base_setpoint cooling3*1.32+84.14;
		heating_base_setpoint heating1*0.73+74.42;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_100_unresp_load;
		schedule_skew 36;
		base_power unresponsive_loads*1.22;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_101;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2021;
	floor_area 3937;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 17.45;
	Rwall 8.92;
	Rfloor 11.92;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.35;
	Rwindows 1.81;
	airchange_per_hour 0.68;
	cooling_COP 2.8;
	air_temperature 69.79;
	mass_temperature 69.79;
	total_thermal_mass_per_floor_area 3.627;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.57;
	heating_setpoint 75.57;
	object controller {

 	 name HOUSE_99;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2021;
		bid_delay 1;
		name controller_101;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -4.182;
		cooling_range_high 4.182;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.164;
		cooling_ramp_high 2.164;
		heating_ramp_low -2.164;
		cooling_ramp_low 2.164;
		cooling_base_setpoint cooling5*1.63+78.57;
		heating_base_setpoint heating5*0.20+59.81;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_101_unresp_load;
		schedule_skew 2021;
		base_power unresponsive_loads*1.20;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -540;
		heating_element_capacity 4.5 kW;
		tank_setpoint 120.5;
		temperature 132;
		thermostat_deadband 6.1;
		location INSIDE;
		tank_UA 2.5;
		demand large_5*0.97;
		tank_volume 60;
	};
}

object house {
	name house_102;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 3213;
	floor_area 347;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 27.94;
	Rwall 16.76;
	Rfloor 21.52;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.30;
	Rwindows 1.81;
	airchange_per_hour 0.51;
	cooling_COP 2.9;
	air_temperature 71.99;
	mass_temperature 71.99;
	total_thermal_mass_per_floor_area 3.790;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint cooling4*1.29+85.23;
	heating_setpoint heating3*0.23+74.05;
	object ZIPload {
		// Unresponsive load
		name house_102_unresp_load;
		schedule_skew 3213;
		base_power unresponsive_loads*0.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_103;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -813;
	floor_area 3867;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 21.09;
	Rwall 12.14;
	Rfloor 12.36;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.57;
	Rwindows 1.81;
	airchange_per_hour 0.68;
	cooling_COP 2.7;
	air_temperature 71.37;
	mass_temperature 71.37;
	total_thermal_mass_per_floor_area 3.649;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.32;
	heating_setpoint 69.32;
	object controller {

 	 name HOUSE_100;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -813;
		bid_delay 1;
		name controller_103;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.502;
		range_low -0.005;
		ramp_high -2.500;
		ramp_low -2.500;
		base_setpoint heating2*0.06+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_103_unresp_load;
		schedule_skew -813;
		base_power unresponsive_loads*1.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 7552;
		heating_element_capacity 4.5 kW;
		tank_setpoint 121.5;
		temperature 132;
		thermostat_deadband 5.3;
		location INSIDE;
		tank_UA 2.3;
		demand large_1*0.97;
		tank_volume 60;
	};
}

object house {
	name house_104;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 2268;
	floor_area 3966;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 25.23;
	Rwall 15.27;
	Rfloor 20.89;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.73;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 3.2;
	air_temperature 70.48;
	mass_temperature 70.48;
	total_thermal_mass_per_floor_area 2.642;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.55;
	heating_setpoint 70.55;
	object controller {

 	 name HOUSE_101;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2268;
		bid_delay 1;
		name controller_104;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.468;
		range_low -0.005;
		ramp_high -2.706;
		ramp_low -2.706;
		base_setpoint heating4*1.39+67.19;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_104_unresp_load;
		schedule_skew 2268;
		base_power unresponsive_loads*1.30;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_104_ppump;
		// Pool Pump
		schedule_skew -404283;
		base_power pool_pump_season*1.59;
		duty_cycle 0.39;
		phase 0.57;
		period 7.19;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew -2493;
		heating_element_capacity 5.0 kW;
		tank_setpoint 123.9;
		temperature 132;
		thermostat_deadband 5.3;
		location INSIDE;
		tank_UA 3.5;
		demand large_6*1.04;
		tank_volume 70;
	};
}

object house {
	name house_105;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -626;
	floor_area 335;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 40.48;
	Rwall 32.16;
	Rfloor 29.89;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 11.94;
	Rwindows 1.81;
	airchange_per_hour 0.23;
	cooling_COP 3.4;
	air_temperature 69.78;
	mass_temperature 69.78;
	total_thermal_mass_per_floor_area 2.506;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.62;
	heating_setpoint 70.62;
	object controller {

 	 name HOUSE_102;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -626;
		bid_delay 1;
		name controller_105;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.071;
		cooling_range_high 1.071;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.786;
		cooling_ramp_high 2.786;
		heating_ramp_low -2.786;
		cooling_ramp_low 2.786;
		cooling_base_setpoint cooling5*0.06+73.62;
		heating_base_setpoint heating6*0.98+63.88;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_105_unresp_load;
		schedule_skew -626;
		base_power unresponsive_loads*0.41;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_105_ppump;
		// Pool Pump
		schedule_skew -270915;
		base_power pool_pump_season*1.64;
		duty_cycle 0.18;
		phase 0.23;
		period 7.43;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 1515;
		heating_element_capacity 4.0 kW;
		tank_setpoint 120.2;
		temperature 132;
		thermostat_deadband 5.7;
		location INSIDE;
		tank_UA 3.5;
		demand small_3*1.00;
		tank_volume 30;
	};
}

object house {
	name house_106;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -2444;
	floor_area 399;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 47.70;
	Rwall 27.99;
	Rfloor 24.98;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.83;
	Rwindows 1.81;
	airchange_per_hour 0.25;
	cooling_COP 3.4;
	air_temperature 70.75;
	mass_temperature 70.75;
	total_thermal_mass_per_floor_area 2.543;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.47;
	heating_setpoint 73.47;
	object controller {

 	 name HOUSE_103;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2444;
		bid_delay 1;
		name controller_106;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -4.537;
		cooling_range_high 4.537;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.093;
		cooling_ramp_high 2.093;
		heating_ramp_low -2.093;
		cooling_ramp_low 2.093;
		cooling_base_setpoint cooling8*1.54+76.47;
		heating_base_setpoint heating5*1.08+61.85;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_106_unresp_load;
		schedule_skew -2444;
		base_power unresponsive_loads*0.50;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -6208;
		heating_element_capacity 5.0 kW;
		tank_setpoint 125.0;
		temperature 132;
		thermostat_deadband 4.1;
		location INSIDE;
		tank_UA 2.4;
		demand small_1*0.96;
		tank_volume 40;
	};
}

object house {
	name house_107;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -183;
	floor_area 3925;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 13.14;
	Rwall 9.99;
	Rfloor 9.94;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.24;
	Rwindows 1.81;
	airchange_per_hour 0.65;
	cooling_COP 2.4;
	air_temperature 68.30;
	mass_temperature 68.30;
	total_thermal_mass_per_floor_area 3.453;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.82;
	heating_setpoint 73.82;
	object controller {

 	 name HOUSE_104;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -183;
		bid_delay 1;
		name controller_107;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.600;
		cooling_range_high 0.600;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.880;
		cooling_ramp_high 2.880;
		heating_ramp_low -2.880;
		cooling_ramp_low 2.880;
		cooling_base_setpoint cooling6*0.99+76.82;
		heating_base_setpoint heating5*0.11+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_107_unresp_load;
		schedule_skew -183;
		base_power unresponsive_loads*1.28;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -2612;
		heating_element_capacity 5.0 kW;
		tank_setpoint 133.5;
		temperature 132;
		thermostat_deadband 4.8;
		location INSIDE;
		tank_UA 3.1;
		demand large_2*0.99;
		tank_volume 70;
	};
}

object house {
	name house_108;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 226;
	floor_area 3973;
	number_of_stories 2;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 12.80;
	Rwall 12.91;
	Rfloor 8.15;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.06;
	Rwindows 1.81;
	airchange_per_hour 0.68;
	cooling_COP 1.9;
	air_temperature 69.52;
	mass_temperature 69.52;
	total_thermal_mass_per_floor_area 2.874;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.46;
	heating_setpoint 66.46;
	object controller {

 	 name HOUSE_105;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 226;
		bid_delay 1;
		name controller_108;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.819;
		cooling_range_high 2.819;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.436;
		cooling_ramp_high 2.436;
		heating_ramp_low -2.436;
		cooling_ramp_low 2.436;
		cooling_base_setpoint cooling4*0.19+69.46;
		heating_base_setpoint heating1*0.20+60.93;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_108_unresp_load;
		schedule_skew 226;
		base_power unresponsive_loads*1.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -3877;
		heating_element_capacity 3.5 kW;
		tank_setpoint 129.2;
		temperature 132;
		thermostat_deadband 6.1;
		location INSIDE;
		tank_UA 3.6;
		demand large_1*0.97;
		tank_volume 30;
	};
}

object house {
	name house_109;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 754;
	floor_area 3943;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 41.63;
	Rwall 23.68;
	Rfloor 26.92;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.07;
	Rwindows 1.81;
	airchange_per_hour 0.29;
	cooling_COP 3.8;
	air_temperature 70.45;
	mass_temperature 70.45;
	total_thermal_mass_per_floor_area 3.153;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.54;
	heating_setpoint 75.54;
	object controller {

 	 name HOUSE_106;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 754;
		bid_delay 1;
		name controller_109;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.859;
		cooling_range_high 2.859;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.428;
		cooling_ramp_high 2.428;
		heating_ramp_low -2.428;
		cooling_ramp_low 2.428;
		cooling_base_setpoint cooling6*0.91+78.54;
		heating_base_setpoint heating3*0.01+71.61;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_109_unresp_load;
		schedule_skew 754;
		base_power unresponsive_loads*1.16;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -7616;
		heating_element_capacity 4.5 kW;
		tank_setpoint 132.3;
		temperature 132;
		thermostat_deadband 6.9;
		location INSIDE;
		tank_UA 3.1;
		demand large_4*1.04;
		tank_volume 50;
	};
}

object house {
	name house_110;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -973;
	floor_area 3929;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 21.16;
	Rwall 10.76;
	Rfloor 14.96;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.94;
	Rwindows 1.81;
	airchange_per_hour 0.21;
	cooling_COP 2.6;
	air_temperature 71.96;
	mass_temperature 71.96;
	total_thermal_mass_per_floor_area 3.478;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.77;
	heating_setpoint 76.77;
	object controller {

 	 name HOUSE_107;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -973;
		bid_delay 1;
		name controller_110;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.480;
		cooling_range_high 3.480;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.304;
		cooling_ramp_high 2.304;
		heating_ramp_low -2.304;
		cooling_ramp_low 2.304;
		cooling_base_setpoint cooling8*0.85+79.77;
		heating_base_setpoint heating2*0.12+70.70;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_110_unresp_load;
		schedule_skew -973;
		base_power unresponsive_loads*1.31;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -3820;
		heating_element_capacity 4.0 kW;
		tank_setpoint 121.5;
		temperature 132;
		thermostat_deadband 5.7;
		location INSIDE;
		tank_UA 2.6;
		demand large_2*0.99;
		tank_volume 70;
	};
}

object house {
	name house_111;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -895;
	floor_area 3977;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 52.91;
	Rwall 26.47;
	Rfloor 33.49;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.93;
	Rwindows 1.81;
	airchange_per_hour 0.20;
	cooling_COP 3.2;
	air_temperature 71.67;
	mass_temperature 71.67;
	total_thermal_mass_per_floor_area 3.585;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.14;
	heating_setpoint 75.14;
	object controller {

 	 name HOUSE_108;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -895;
		bid_delay 1;
		name controller_111;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.414;
		range_low -0.005;
		ramp_high -2.317;
		ramp_low -2.317;
		base_setpoint heating6*0.51+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_111_unresp_load;
		schedule_skew -895;
		base_power unresponsive_loads*1.16;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 6810;
		heating_element_capacity 5.5 kW;
		tank_setpoint 122.5;
		temperature 132;
		thermostat_deadband 4.2;
		location INSIDE;
		tank_UA 3.5;
		demand large_3*0.99;
		tank_volume 50;
	};
}

object house {
	name house_112;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -1846;
	floor_area 375;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 21.41;
	Rwall 13.19;
	Rfloor 14.45;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.94;
	Rwindows 1.81;
	airchange_per_hour 0.23;
	cooling_COP 2.1;
	air_temperature 69.41;
	mass_temperature 69.41;
	total_thermal_mass_per_floor_area 3.717;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.56;
	heating_setpoint 66.56;
	object controller {

 	 name HOUSE_109;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1846;
		bid_delay 1;
		name controller_112;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.456;
		range_low -0.005;
		ramp_high -2.709;
		ramp_low -2.709;
		base_setpoint heating6*0.12+60.45;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_112_unresp_load;
		schedule_skew -1846;
		base_power unresponsive_loads*0.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1338;
		heating_element_capacity 3.5 kW;
		tank_setpoint 125.9;
		temperature 132;
		thermostat_deadband 4.4;
		location INSIDE;
		tank_UA 3.1;
		demand small_4*1.01;
		tank_volume 40;
	};
}

object house {
	name house_113;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 4706;
	floor_area 3890;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 3
	Rroof 27.97;
	Rwall 11.85;
	Rfloor 19.37;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.42;
	Rwindows 1.81;
	airchange_per_hour 0.71;
	cooling_COP 3.3;
	air_temperature 68.29;
	mass_temperature 68.29;
	total_thermal_mass_per_floor_area 3.782;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.11;
	heating_setpoint 76.11;
	object controller {

 	 name HOUSE_110;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 4706;
		bid_delay 1;
		name controller_113;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.455;
		range_low -0.005;
		ramp_high -2.709;
		ramp_low -2.709;
		base_setpoint heating6*0.25+66.59;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_113_unresp_load;
		schedule_skew 4706;
		base_power unresponsive_loads*1.55;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -10698;
		heating_element_capacity 5.5 kW;
		tank_setpoint 125.6;
		temperature 132;
		thermostat_deadband 7.4;
		location INSIDE;
		tank_UA 2.8;
		demand large_6*1.01;
		tank_volume 70;
	};
}

object house {
	name house_114;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -3687;
	floor_area 353;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 49.35;
	Rwall 22.43;
	Rfloor 25.00;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 13.12;
	Rwindows 1.81;
	airchange_per_hour 0.29;
	cooling_COP 3.6;
	air_temperature 71.70;
	mass_temperature 71.70;
	total_thermal_mass_per_floor_area 3.015;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.70;
	heating_setpoint 73.70;
	object controller {

 	 name HOUSE_111;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3687;
		bid_delay 1;
		name controller_114;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.373;
		cooling_range_high 3.373;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.325;
		cooling_ramp_high 2.325;
		heating_ramp_low -2.325;
		cooling_ramp_low 2.325;
		cooling_base_setpoint cooling1*0.71+76.70;
		heating_base_setpoint heating5*0.93+66.42;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_114_unresp_load;
		schedule_skew -3687;
		base_power unresponsive_loads*0.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_115;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 1488;
	floor_area 330;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 20.89;
	Rwall 11.57;
	Rfloor 13.75;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.08;
	Rwindows 1.81;
	airchange_per_hour 0.44;
	cooling_COP 3.1;
	air_temperature 71.28;
	mass_temperature 71.28;
	total_thermal_mass_per_floor_area 2.716;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.18;
	heating_setpoint 69.18;
	object controller {

 	 name HOUSE_112;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1488;
		bid_delay 1;
		name controller_115;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.171;
		range_low -0.005;
		ramp_high -2.366;
		ramp_low -2.366;
		base_setpoint heating1*0.01+66.81;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_115_unresp_load;
		schedule_skew 1488;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1766;
		heating_element_capacity 5.5 kW;
		tank_setpoint 130.9;
		temperature 132;
		thermostat_deadband 6.4;
		location INSIDE;
		tank_UA 2.0;
		demand small_2*1.02;
		tank_volume 50;
	};
}

object house {
	name house_116;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 109;
	floor_area 310;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 20.93;
	Rwall 8.91;
	Rfloor 11.86;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.32;
	Rwindows 1.81;
	airchange_per_hour 0.60;
	cooling_COP 2.9;
	air_temperature 69.47;
	mass_temperature 69.47;
	total_thermal_mass_per_floor_area 3.449;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.81;
	heating_setpoint 70.81;
	object controller {

 	 name HOUSE_113;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 109;
		bid_delay 1;
		name controller_116;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.019;
		cooling_range_high 1.019;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.796;
		cooling_ramp_high 2.796;
		heating_ramp_low -2.796;
		cooling_ramp_low 2.796;
		cooling_base_setpoint cooling6*1.57+73.81;
		heating_base_setpoint heating6*1.34+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_116_unresp_load;
		schedule_skew 109;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 2507;
		heating_element_capacity 3.5 kW;
		tank_setpoint 129.5;
		temperature 132;
		thermostat_deadband 6.2;
		location INSIDE;
		tank_UA 2.8;
		demand large_1*1.04;
		tank_volume 30;
	};
}

object house {
	name house_117;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 3040;
	floor_area 3889;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 24.34;
	Rwall 12.74;
	Rfloor 12.53;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.31;
	Rwindows 1.81;
	airchange_per_hour 0.20;
	cooling_COP 2.3;
	air_temperature 70.01;
	mass_temperature 70.01;
	total_thermal_mass_per_floor_area 3.144;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.21;
	heating_setpoint 69.21;
	object controller {

 	 name HOUSE_114;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3040;
		bid_delay 1;
		name controller_117;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.532;
		cooling_range_high 1.532;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.694;
		cooling_ramp_high 2.694;
		heating_ramp_low -2.694;
		cooling_ramp_low 2.694;
		cooling_base_setpoint cooling3*0.69+72.21;
		heating_base_setpoint heating5*0.03+63.18;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_117_unresp_load;
		schedule_skew 3040;
		base_power unresponsive_loads*1.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -4330;
		heating_element_capacity 5.5 kW;
		tank_setpoint 128.6;
		temperature 132;
		thermostat_deadband 6.1;
		location INSIDE;
		tank_UA 2.3;
		demand large_4*1.03;
		tank_volume 50;
	};
}

object house {
	name house_118;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -125;
	floor_area 3825;
	number_of_stories 2;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 12.86;
	Rwall 9.77;
	Rfloor 10.15;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.63;
	Rwindows 1.81;
	airchange_per_hour 0.86;
	cooling_COP 2.5;
	air_temperature 68.74;
	mass_temperature 68.74;
	total_thermal_mass_per_floor_area 3.094;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_115;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -125;
		bid_delay 1;
		name controller_118;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.486;
		range_low -0.005;
		ramp_high -2.703;
		ramp_low -2.703;
		base_setpoint heating5*0.19+63.75;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_118_unresp_load;
		schedule_skew -125;
		base_power unresponsive_loads*1.49;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 13491;
		heating_element_capacity 4.5 kW;
		tank_setpoint 126.0;
		temperature 132;
		thermostat_deadband 7.7;
		location INSIDE;
		tank_UA 3.7;
		demand large_4*1.02;
		tank_volume 60;
	};
}

object house {
	name house_119;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -846;
	floor_area 306;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 39.68;
	Rwall 22.79;
	Rfloor 21.60;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.37;
	Rwindows 1.81;
	airchange_per_hour 0.22;
	cooling_COP 3.4;
	air_temperature 68.51;
	mass_temperature 68.51;
	total_thermal_mass_per_floor_area 2.535;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.58;
	heating_setpoint 63.58;
	object controller {

 	 name HOUSE_116;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -846;
		bid_delay 1;
		name controller_119;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.022;
		cooling_range_high 2.022;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.596;
		cooling_ramp_high 2.596;
		heating_ramp_low -2.596;
		cooling_ramp_low 2.596;
		cooling_base_setpoint cooling4*0.29+66.58;
		heating_base_setpoint heating6*0.71+61.94;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_119_unresp_load;
		schedule_skew -846;
		base_power unresponsive_loads*0.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -6259;
		heating_element_capacity 4.0 kW;
		tank_setpoint 130.4;
		temperature 132;
		thermostat_deadband 5.6;
		location INSIDE;
		tank_UA 2.0;
		demand small_3*0.99;
		tank_volume 40;
	};
}

object house {
	name house_120;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -477;
	floor_area 3856;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 42.46;
	Rwall 21.01;
	Rfloor 17.99;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.50;
	Rwindows 1.81;
	airchange_per_hour 0.21;
	cooling_COP 3.3;
	air_temperature 71.47;
	mass_temperature 71.47;
	total_thermal_mass_per_floor_area 3.515;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.52;
	heating_setpoint 70.52;
	object controller {

 	 name HOUSE_117;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -477;
		bid_delay 1;
		name controller_120;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.120;
		cooling_range_high 1.120;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.776;
		cooling_ramp_high 2.776;
		heating_ramp_low -2.776;
		cooling_ramp_low 2.776;
		cooling_base_setpoint cooling3*0.70+73.52;
		heating_base_setpoint heating2*0.75+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_120_unresp_load;
		schedule_skew -477;
		base_power unresponsive_loads*1.64;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 2455;
		heating_element_capacity 5.5 kW;
		tank_setpoint 125.3;
		temperature 132;
		thermostat_deadband 7.1;
		location INSIDE;
		tank_UA 3.9;
		demand large_4*1.02;
		tank_volume 50;
	};
}

object house {
	name house_121;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 746;
	floor_area 3846;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 16.52;
	Rwall 9.77;
	Rfloor 11.25;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.56;
	Rwindows 1.81;
	airchange_per_hour 0.24;
	cooling_COP 2.2;
	air_temperature 71.99;
	mass_temperature 71.99;
	total_thermal_mass_per_floor_area 2.789;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 83.92;
	heating_setpoint 80.92;
	object controller {

 	 name HOUSE_118;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 746;
		bid_delay 1;
		name controller_121;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.725;
		range_low -0.005;
		ramp_high -2.655;
		ramp_low -2.655;
		base_setpoint heating1*0.35+75.29;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_121_unresp_load;
		schedule_skew 746;
		base_power unresponsive_loads*1.59;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -5056;
		heating_element_capacity 4.5 kW;
		tank_setpoint 127.4;
		temperature 132;
		thermostat_deadband 6.8;
		location INSIDE;
		tank_UA 3.8;
		demand large_1*0.99;
		tank_volume 60;
	};
}

object house {
	name house_122;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -2381;
	floor_area 357;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 50.00;
	Rwall 25.18;
	Rfloor 29.46;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.24;
	Rwindows 1.81;
	airchange_per_hour 0.22;
	cooling_COP 3.7;
	air_temperature 70.25;
	mass_temperature 70.25;
	total_thermal_mass_per_floor_area 3.453;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.91;
	heating_setpoint 70.91;
	object controller {

 	 name HOUSE_119;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2381;
		bid_delay 1;
		name controller_122;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.330;
		range_low -0.005;
		ramp_high -2.534;
		ramp_low -2.534;
		base_setpoint heating4*0.27+63.14;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_122_unresp_load;
		schedule_skew -2381;
		base_power unresponsive_loads*0.45;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_123;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -1372;
	floor_area 343;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 52.87;
	Rwall 23.00;
	Rfloor 28.77;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 10.14;
	Rwindows 1.81;
	airchange_per_hour 0.28;
	cooling_COP 3.1;
	air_temperature 68.98;
	mass_temperature 68.98;
	total_thermal_mass_per_floor_area 3.751;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.37;
	heating_setpoint 66.37;
	object controller {

 	 name HOUSE_120;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1372;
		bid_delay 1;
		name controller_123;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.835;
		cooling_range_high 2.835;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.433;
		cooling_ramp_high 2.433;
		heating_ramp_low -2.433;
		cooling_ramp_low 2.433;
		cooling_base_setpoint cooling3*0.62+69.37;
		heating_base_setpoint heating3*0.49+58.78;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_123_unresp_load;
		schedule_skew -1372;
		base_power unresponsive_loads*0.41;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 10917;
		heating_element_capacity 4.5 kW;
		tank_setpoint 132.8;
		temperature 132;
		thermostat_deadband 5.5;
		location INSIDE;
		tank_UA 3.1;
		demand large_6*1.02;
		tank_volume 40;
	};
}

object house {
	name house_124;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -849;
	floor_area 3830;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 27.54;
	Rwall 14.83;
	Rfloor 20.75;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.59;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 2.8;
	air_temperature 68.12;
	mass_temperature 68.12;
	total_thermal_mass_per_floor_area 3.844;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.20;
	heating_setpoint 75.20;
	object controller {

 	 name HOUSE_121;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -849;
		bid_delay 1;
		name controller_124;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.365;
		range_low -0.005;
		ramp_high -2.527;
		ramp_low -2.527;
		base_setpoint heating1*1.11+66.69;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_124_unresp_load;
		schedule_skew -849;
		base_power unresponsive_loads*1.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_125;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -3225;
	floor_area 3921;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 21.91;
	Rwall 13.05;
	Rfloor 12.89;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.73;
	Rwindows 1.81;
	airchange_per_hour 0.55;
	cooling_COP 2.8;
	air_temperature 69.47;
	mass_temperature 69.47;
	total_thermal_mass_per_floor_area 3.811;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.16;
	heating_setpoint 69.16;
	object controller {

 	 name HOUSE_122;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3225;
		bid_delay 1;
		name controller_125;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.521;
		range_low -0.005;
		ramp_high -2.696;
		ramp_low -2.696;
		base_setpoint heating5*0.27+58.14;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_125_unresp_load;
		schedule_skew -3225;
		base_power unresponsive_loads*1.21;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -20138;
		heating_element_capacity 4.5 kW;
		tank_setpoint 127.8;
		temperature 132;
		thermostat_deadband 7.4;
		location INSIDE;
		tank_UA 2.5;
		demand large_2*1.04;
		tank_volume 50;
	};
}

object house {
	name house_126;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 4821;
	floor_area 362;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 12.92;
	Rwall 12.64;
	Rfloor 11.08;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.82;
	Rwindows 1.81;
	airchange_per_hour 0.76;
	cooling_COP 2.0;
	air_temperature 70.59;
	mass_temperature 70.59;
	total_thermal_mass_per_floor_area 3.334;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_123;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 4821;
		bid_delay 1;
		name controller_126;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.415;
		cooling_range_high 0.415;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.917;
		cooling_ramp_high 2.917;
		heating_ramp_low -2.917;
		cooling_ramp_low 2.917;
		cooling_base_setpoint cooling1*0.68+71.00;
		heating_base_setpoint heating6*0.34+66.37;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_126_unresp_load;
		schedule_skew 4821;
		base_power unresponsive_loads*0.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 3535;
		heating_element_capacity 4.0 kW;
		tank_setpoint 126.4;
		temperature 132;
		thermostat_deadband 7.8;
		location INSIDE;
		tank_UA 3.7;
		demand small_6*1.02;
		tank_volume 50;
	};
}

object house {
	name house_127;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 2108;
	floor_area 3884;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 34.42;
	Rwall 22.00;
	Rfloor 19.46;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.02;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 3.5;
	air_temperature 69.70;
	mass_temperature 69.70;
	total_thermal_mass_per_floor_area 2.666;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_124;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2108;
		bid_delay 1;
		name controller_127;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.377;
		cooling_range_high 2.377;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.525;
		cooling_ramp_high 2.525;
		heating_ramp_low -2.525;
		cooling_ramp_low 2.525;
		cooling_base_setpoint cooling3*1.21+71.00;
		heating_base_setpoint heating3*0.60+59.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_127_unresp_load;
		schedule_skew 2108;
		base_power unresponsive_loads*1.30;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_128;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -1787;
	floor_area 3913;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 17.27;
	Rwall 12.94;
	Rfloor 12.26;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.35;
	Rwindows 1.81;
	airchange_per_hour 0.28;
	cooling_COP 2.2;
	air_temperature 69.86;
	mass_temperature 69.86;
	total_thermal_mass_per_floor_area 3.072;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.94;
	heating_setpoint 63.94;
	object controller {

 	 name HOUSE_125;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1787;
		bid_delay 1;
		name controller_128;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.275;
		cooling_range_high 2.275;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.545;
		cooling_ramp_high 2.545;
		heating_ramp_low -2.545;
		cooling_ramp_low 2.545;
		cooling_base_setpoint cooling1*0.89+66.94;
		heating_base_setpoint heating1*0.11+61.78;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_128_unresp_load;
		schedule_skew -1787;
		base_power unresponsive_loads*1.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 16566;
		heating_element_capacity 5.0 kW;
		tank_setpoint 122.2;
		temperature 132;
		thermostat_deadband 5.5;
		location INSIDE;
		tank_UA 3.8;
		demand large_3*0.98;
		tank_volume 60;
	};
}

object house {
	name house_129;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 2351;
	floor_area 378;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 18.71;
	Rwall 9.41;
	Rfloor 10.77;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 3.04;
	Rwindows 1.81;
	airchange_per_hour 0.21;
	cooling_COP 2.4;
	air_temperature 70.43;
	mass_temperature 70.43;
	total_thermal_mass_per_floor_area 3.319;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.27;
	heating_setpoint 63.27;
	object controller {

 	 name HOUSE_126;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2351;
		bid_delay 1;
		name controller_129;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.823;
		cooling_range_high 2.823;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.435;
		cooling_ramp_high 2.435;
		heating_ramp_low -2.435;
		cooling_ramp_low 2.435;
		cooling_base_setpoint cooling4*0.40+66.27;
		heating_base_setpoint heating2*0.33+58.17;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_129_unresp_load;
		schedule_skew 2351;
		base_power unresponsive_loads*0.59;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -2549;
		heating_element_capacity 5.5 kW;
		tank_setpoint 135.5;
		temperature 132;
		thermostat_deadband 4.1;
		location INSIDE;
		tank_UA 3.6;
		demand small_5*0.98;
		tank_volume 40;
	};
}

object house {
	name house_130;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -2456;
	floor_area 363;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 20.53;
	Rwall 10.78;
	Rfloor 13.11;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.07;
	Rwindows 1.81;
	airchange_per_hour 0.61;
	cooling_COP 2.6;
	air_temperature 71.17;
	mass_temperature 71.17;
	total_thermal_mass_per_floor_area 3.740;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.01;
	heating_setpoint 73.01;
	object controller {

 	 name HOUSE_127;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2456;
		bid_delay 1;
		name controller_130;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.291;
		range_low -0.005;
		ramp_high -2.542;
		ramp_low -2.542;
		base_setpoint heating4*0.05+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_130_unresp_load;
		schedule_skew -2456;
		base_power unresponsive_loads*0.42;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -309;
		heating_element_capacity 3.5 kW;
		tank_setpoint 125.6;
		temperature 132;
		thermostat_deadband 5.8;
		location INSIDE;
		tank_UA 3.5;
		demand small_5*1.02;
		tank_volume 40;
	};
}

object house {
	name house_131;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -2259;
	floor_area 308;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 56.80;
	Rwall 28.68;
	Rfloor 24.20;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 10.74;
	Rwindows 1.81;
	airchange_per_hour 0.20;
	cooling_COP 3.7;
	air_temperature 69.94;
	mass_temperature 69.94;
	total_thermal_mass_per_floor_area 2.999;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 67.90;
	heating_setpoint 64.90;
	object controller {

 	 name HOUSE_128;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2259;
		bid_delay 1;
		name controller_131;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.478;
		range_low -0.005;
		ramp_high -2.704;
		ramp_low -2.704;
		base_setpoint heating2*1.17+59.12;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_131_unresp_load;
		schedule_skew -2259;
		base_power unresponsive_loads*0.47;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -5974;
		heating_element_capacity 4.0 kW;
		tank_setpoint 128.3;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 2.4;
		demand large_5*1.03;
		tank_volume 40;
	};
}

object house {
	name house_132;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 4246;
	floor_area 313;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 12.17;
	Rwall 13.69;
	Rfloor 8.95;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.19;
	Rwindows 1.81;
	airchange_per_hour 0.61;
	cooling_COP 2.1;
	air_temperature 68.48;
	mass_temperature 68.48;
	total_thermal_mass_per_floor_area 3.879;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 84.69;
	heating_setpoint 81.69;
	object controller {

 	 name HOUSE_129;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 4246;
		bid_delay 1;
		name controller_132;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.232;
		range_low -0.005;
		ramp_high -2.554;
		ramp_low -2.554;
		base_setpoint heating4*0.22+63.61;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_132_unresp_load;
		schedule_skew 4246;
		base_power unresponsive_loads*0.47;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 13748;
		heating_element_capacity 3.5 kW;
		tank_setpoint 126.0;
		temperature 132;
		thermostat_deadband 5.1;
		location INSIDE;
		tank_UA 3.0;
		demand large_6*0.99;
		tank_volume 40;
	};
}

object house {
	name house_133;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -2369;
	floor_area 371;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 39.53;
	Rwall 15.20;
	Rfloor 23.59;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.88;
	Rwindows 1.81;
	airchange_per_hour 0.42;
	cooling_COP 3.3;
	air_temperature 69.80;
	mass_temperature 69.80;
	total_thermal_mass_per_floor_area 2.631;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 84.91;
	heating_setpoint 81.91;
	object controller {

 	 name HOUSE_130;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2369;
		bid_delay 1;
		name controller_133;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -0.744;
		range_low -0.005;
		ramp_high -2.851;
		ramp_low -2.851;
		base_setpoint heating6*0.78+63.57;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_133_unresp_load;
		schedule_skew -2369;
		base_power unresponsive_loads*0.41;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 5119;
		heating_element_capacity 4.0 kW;
		tank_setpoint 131.0;
		temperature 132;
		thermostat_deadband 6.9;
		location INSIDE;
		tank_UA 3.2;
		demand large_4*0.97;
		tank_volume 50;
	};
}

object house {
	name house_134;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -197;
	floor_area 3891;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 20.35;
	Rwall 16.31;
	Rfloor 16.01;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.97;
	Rwindows 1.81;
	airchange_per_hour 0.57;
	cooling_COP 3.1;
	air_temperature 68.43;
	mass_temperature 68.43;
	total_thermal_mass_per_floor_area 2.679;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 75.38;
	heating_setpoint 72.38;
	object controller {

 	 name HOUSE_131;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -197;
		bid_delay 1;
		name controller_134;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.613;
		range_low -0.005;
		ramp_high -2.277;
		ramp_low -2.277;
		base_setpoint heating1*1.04+64.94;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_134_unresp_load;
		schedule_skew -197;
		base_power unresponsive_loads*1.68;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_134_ppump;
		// Pool Pump
		schedule_skew -148738;
		base_power pool_pump_season*1.58;
		duty_cycle 0.28;
		phase 0.07;
		period 6.96;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew -10170;
		heating_element_capacity 4.5 kW;
		tank_setpoint 132.8;
		temperature 132;
		thermostat_deadband 7.1;
		location INSIDE;
		tank_UA 2.6;
		demand large_1*1.00;
		tank_volume 30;
	};
}

object house {
	name house_135;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -1365;
	floor_area 375;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 25.34;
	Rwall 18.48;
	Rfloor 19.03;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.23;
	Rwindows 1.81;
	airchange_per_hour 0.47;
	cooling_COP 3.3;
	air_temperature 68.66;
	mass_temperature 68.66;
	total_thermal_mass_per_floor_area 2.858;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.44;
	heating_setpoint 76.44;
	object controller {

 	 name HOUSE_132;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1365;
		bid_delay 1;
		name controller_135;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.079;
		range_low -0.005;
		ramp_high -2.584;
		ramp_low -2.584;
		base_setpoint heating6*1.42+59.96;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_135_unresp_load;
		schedule_skew -1365;
		base_power unresponsive_loads*0.59;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_136;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -468;
	floor_area 363;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 37.49;
	Rwall 18.96;
	Rfloor 16.12;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.57;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 3.2;
	air_temperature 70.15;
	mass_temperature 70.15;
	total_thermal_mass_per_floor_area 2.535;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.25;
	heating_setpoint 76.25;
	object controller {

 	 name HOUSE_133;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -468;
		bid_delay 1;
		name controller_136;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.270;
		cooling_range_high 1.270;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.746;
		cooling_ramp_high 2.746;
		heating_ramp_low -2.746;
		cooling_ramp_low 2.746;
		cooling_base_setpoint cooling6*0.62+79.25;
		heating_base_setpoint heating5*1.15+71.28;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_136_unresp_load;
		schedule_skew -468;
		base_power unresponsive_loads*0.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_136_ppump;
		// Pool Pump
		schedule_skew 86916;
		base_power pool_pump_season*1.60;
		duty_cycle 0.35;
		phase 0.31;
		period 6.90;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
}

object house {
	name house_137;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 758;
	floor_area 390;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 34.70;
	Rwall 18.78;
	Rfloor 18.62;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.49;
	Rwindows 1.81;
	airchange_per_hour 0.50;
	cooling_COP 3.4;
	air_temperature 69.92;
	mass_temperature 69.92;
	total_thermal_mass_per_floor_area 2.683;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 67.98;
	heating_setpoint 64.98;
	object controller {

 	 name HOUSE_134;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 758;
		bid_delay 1;
		name controller_137;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.419;
		cooling_range_high 1.419;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.716;
		cooling_ramp_high 2.716;
		heating_ramp_low -2.716;
		cooling_ramp_low 2.716;
		cooling_base_setpoint cooling8*1.42+67.98;
		heating_base_setpoint heating5*0.33+60.05;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_137_unresp_load;
		schedule_skew 758;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -2359;
		heating_element_capacity 3.5 kW;
		tank_setpoint 130.7;
		temperature 132;
		thermostat_deadband 6.4;
		location INSIDE;
		tank_UA 2.8;
		demand small_6*0.97;
		tank_volume 30;
	};
}

object house {
	name house_138;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -1320;
	floor_area 315;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 15.63;
	Rwall 9.41;
	Rfloor 11.20;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.96;
	Rwindows 1.81;
	airchange_per_hour 0.65;
	cooling_COP 2.4;
	air_temperature 71.52;
	mass_temperature 71.52;
	total_thermal_mass_per_floor_area 3.120;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.44;
	heating_setpoint 73.44;
	object controller {

 	 name HOUSE_135;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1320;
		bid_delay 1;
		name controller_138;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.975;
		range_low -0.005;
		ramp_high -2.605;
		ramp_low -2.605;
		base_setpoint heating1*0.23+67.15;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_138_unresp_load;
		schedule_skew -1320;
		base_power unresponsive_loads*0.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 2191;
		heating_element_capacity 3.5 kW;
		tank_setpoint 130.1;
		temperature 132;
		thermostat_deadband 5.5;
		location INSIDE;
		tank_UA 3.6;
		demand small_4*1.01;
		tank_volume 30;
	};
}

object house {
	name house_139;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -6028;
	floor_area 3906;
	number_of_stories 1;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 1
	Rroof 12.13;
	Rwall 12.64;
	Rfloor 8.22;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.91;
	Rwindows 1.81;
	airchange_per_hour 0.86;
	cooling_COP 2.7;
	air_temperature 71.94;
	mass_temperature 71.94;
	total_thermal_mass_per_floor_area 2.926;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_136;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -6028;
		bid_delay 1;
		name controller_139;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.125;
		cooling_range_high 3.125;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.375;
		cooling_ramp_high 2.375;
		heating_ramp_low -2.375;
		cooling_ramp_low 2.375;
		cooling_base_setpoint cooling2*0.19+71.00;
		heating_base_setpoint heating6*0.13+66.11;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_139_unresp_load;
		schedule_skew -6028;
		base_power unresponsive_loads*1.67;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1079;
		heating_element_capacity 4.0 kW;
		tank_setpoint 129.2;
		temperature 132;
		thermostat_deadband 4.7;
		location INSIDE;
		tank_UA 3.1;
		demand large_5*1.01;
		tank_volume 70;
	};
}

object house {
	name house_140;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 393;
	floor_area 3904;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 15.27;
	Rwall 11.52;
	Rfloor 13.68;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.16;
	Rwindows 1.81;
	airchange_per_hour 0.45;
	cooling_COP 3.1;
	air_temperature 68.83;
	mass_temperature 68.83;
	total_thermal_mass_per_floor_area 2.735;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 75.48;
	heating_setpoint 72.48;
	object controller {

 	 name HOUSE_137;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 393;
		bid_delay 1;
		name controller_140;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.170;
		cooling_range_high 3.170;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.366;
		cooling_ramp_high 2.366;
		heating_ramp_low -2.366;
		cooling_ramp_low 2.366;
		cooling_base_setpoint cooling3*0.72+75.48;
		heating_base_setpoint heating2*1.20+59.57;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_140_unresp_load;
		schedule_skew 393;
		base_power unresponsive_loads*1.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -7903;
		heating_element_capacity 5.0 kW;
		tank_setpoint 131.8;
		temperature 132;
		thermostat_deadband 7.7;
		location INSIDE;
		tank_UA 3.6;
		demand large_1*0.97;
		tank_volume 50;
	};
}

object house {
	name house_141;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -6401;
	floor_area 3848;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 15.34;
	Rwall 11.37;
	Rfloor 15.83;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.46;
	Rwindows 1.81;
	airchange_per_hour 0.47;
	cooling_COP 3.1;
	air_temperature 70.87;
	mass_temperature 70.87;
	total_thermal_mass_per_floor_area 3.849;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.33;
	heating_setpoint 63.33;
	object controller {

 	 name HOUSE_138;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -6401;
		bid_delay 1;
		name controller_141;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.317;
		range_low -0.005;
		ramp_high -2.537;
		ramp_low -2.537;
		base_setpoint heating3*1.01+60.89;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_141_unresp_load;
		schedule_skew -6401;
		base_power unresponsive_loads*1.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -8731;
		heating_element_capacity 4.5 kW;
		tank_setpoint 130.4;
		temperature 132;
		thermostat_deadband 6.1;
		location INSIDE;
		tank_UA 2.6;
		demand large_3*1.01;
		tank_volume 50;
	};
}

object house {
	name house_142;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -1394;
	floor_area 3937;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 17.19;
	Rwall 11.70;
	Rfloor 10.31;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.59;
	Rwindows 1.81;
	airchange_per_hour 0.67;
	cooling_COP 2.8;
	air_temperature 70.41;
	mass_temperature 70.41;
	total_thermal_mass_per_floor_area 3.510;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.74;
	heating_setpoint 70.74;
	object controller {

 	 name HOUSE_139;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1394;
		bid_delay 1;
		name controller_142;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.209;
		range_low -0.005;
		ramp_high -2.558;
		ramp_low -2.558;
		base_setpoint heating6*0.98+63.48;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_142_unresp_load;
		schedule_skew -1394;
		base_power unresponsive_loads*1.64;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8698;
		heating_element_capacity 5.0 kW;
		tank_setpoint 122.0;
		temperature 132;
		thermostat_deadband 7.0;
		location INSIDE;
		tank_UA 3.5;
		demand large_2*0.95;
		tank_volume 60;
	};
}

object house {
	name house_143;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1429;
	floor_area 3995;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 24.08;
	Rwall 19.11;
	Rfloor 22.39;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.19;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 3.1;
	air_temperature 69.08;
	mass_temperature 69.08;
	total_thermal_mass_per_floor_area 3.186;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.96;
	heating_setpoint 75.96;
	object controller {

 	 name HOUSE_140;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1429;
		bid_delay 1;
		name controller_143;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.166;
		range_low -0.005;
		ramp_high -2.767;
		ramp_low -2.767;
		base_setpoint heating2*0.45+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_143_unresp_load;
		schedule_skew -1429;
		base_power unresponsive_loads*1.32;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -1528;
		heating_element_capacity 4.0 kW;
		tank_setpoint 129.8;
		temperature 132;
		thermostat_deadband 7.8;
		location INSIDE;
		tank_UA 3.4;
		demand large_5*1.05;
		tank_volume 70;
	};
}

object house {
	name house_144;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -3954;
	floor_area 3915;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 29.84;
	Rwall 19.71;
	Rfloor 23.95;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.64;
	Rwindows 1.81;
	airchange_per_hour 0.57;
	cooling_COP 3.3;
	air_temperature 70.18;
	mass_temperature 70.18;
	total_thermal_mass_per_floor_area 2.819;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.91;
	heating_setpoint 76.91;
	object controller {

 	 name HOUSE_141;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3954;
		bid_delay 1;
		name controller_144;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.793;
		range_low -0.005;
		ramp_high -2.441;
		ramp_low -2.441;
		base_setpoint heating5*0.51+67.09;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_144_unresp_load;
		schedule_skew -3954;
		base_power unresponsive_loads*1.40;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_145;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -3594;
	floor_area 382;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 18.37;
	Rwall 9.14;
	Rfloor 9.25;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.44;
	Rwindows 1.81;
	airchange_per_hour 0.88;
	cooling_COP 2.8;
	air_temperature 71.64;
	mass_temperature 71.64;
	total_thermal_mass_per_floor_area 3.907;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.39;
	heating_setpoint 76.39;
	object controller {

 	 name HOUSE_142;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3594;
		bid_delay 1;
		name controller_145;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.046;
		range_low -0.005;
		ramp_high -2.391;
		ramp_low -2.391;
		base_setpoint heating3*0.78+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_145_unresp_load;
		schedule_skew -3594;
		base_power unresponsive_loads*0.48;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8540;
		heating_element_capacity 3.5 kW;
		tank_setpoint 134.5;
		temperature 132;
		thermostat_deadband 8.0;
		location INSIDE;
		tank_UA 3.3;
		demand large_1*0.98;
		tank_volume 50;
	};
}

object house {
	name house_146;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 6842;
	floor_area 347;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 41.39;
	Rwall 33.54;
	Rfloor 28.37;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 10.61;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 3.6;
	air_temperature 68.95;
	mass_temperature 68.95;
	total_thermal_mass_per_floor_area 3.199;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 83.10;
	heating_setpoint 80.10;
	object controller {

 	 name HOUSE_143;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 6842;
		bid_delay 1;
		name controller_146;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.002;
		range_low -0.005;
		ramp_high -2.800;
		ramp_low -2.800;
		base_setpoint heating2*1.15+70.70;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_146_unresp_load;
		schedule_skew 6842;
		base_power unresponsive_loads*0.54;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 3340;
		heating_element_capacity 4.5 kW;
		tank_setpoint 135.7;
		temperature 132;
		thermostat_deadband 4.4;
		location INSIDE;
		tank_UA 3.1;
		demand large_1*0.97;
		tank_volume 30;
	};
}

object house {
	name house_147;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 946;
	floor_area 3864;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 38.55;
	Rwall 33.13;
	Rfloor 26.62;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 9.27;
	Rwindows 1.81;
	airchange_per_hour 0.26;
	cooling_COP 3.9;
	air_temperature 69.17;
	mass_temperature 69.17;
	total_thermal_mass_per_floor_area 3.838;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.01;
	heating_setpoint 75.01;
	object controller {

 	 name HOUSE_144;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 946;
		bid_delay 1;
		name controller_147;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.656;
		cooling_range_high 2.656;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.469;
		cooling_ramp_high 2.469;
		heating_ramp_low -2.469;
		cooling_ramp_low 2.469;
		cooling_base_setpoint cooling6*0.79+78.01;
		heating_base_setpoint heating4*0.43+70.74;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_147_unresp_load;
		schedule_skew 946;
		base_power unresponsive_loads*1.25;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_147_ppump;
		// Pool Pump
		schedule_skew 112858;
		base_power pool_pump_season*1.47;
		duty_cycle 0.28;
		phase 0.66;
		period 6.43;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew -3255;
		heating_element_capacity 5.0 kW;
		tank_setpoint 132.7;
		temperature 132;
		thermostat_deadband 7.7;
		location INSIDE;
		tank_UA 2.3;
		demand large_3*0.98;
		tank_volume 30;
	};
}

object house {
	name house_148;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 1167;
	floor_area 3855;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 35.10;
	Rwall 19.22;
	Rfloor 21.14;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.99;
	Rwindows 1.81;
	airchange_per_hour 0.41;
	cooling_COP 3.5;
	air_temperature 71.58;
	mass_temperature 71.58;
	total_thermal_mass_per_floor_area 2.942;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.84;
	heating_setpoint 70.84;
	object controller {

 	 name HOUSE_145;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1167;
		bid_delay 1;
		name controller_148;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.803;
		range_low -0.005;
		ramp_high -2.639;
		ramp_low -2.639;
		base_setpoint heating1*0.45+64.31;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_148_unresp_load;
		schedule_skew 1167;
		base_power unresponsive_loads*1.63;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_149;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 2012;
	floor_area 390;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 46.16;
	Rwall 29.83;
	Rfloor 35.30;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 11.28;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 4.0;
	air_temperature 71.01;
	mass_temperature 71.01;
	total_thermal_mass_per_floor_area 3.312;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.50;
	heating_setpoint 66.50;
	object controller {

 	 name HOUSE_146;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2012;
		bid_delay 1;
		name controller_149;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.298;
		cooling_range_high 3.298;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.340;
		cooling_ramp_high 2.340;
		heating_ramp_low -2.340;
		cooling_ramp_low 2.340;
		cooling_base_setpoint cooling5*0.10+69.50;
		heating_base_setpoint heating6*1.03+60.89;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_149_unresp_load;
		schedule_skew 2012;
		base_power unresponsive_loads*0.54;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_150;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -1515;
	floor_area 311;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 19.06;
	Rwall 12.68;
	Rfloor 11.19;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.69;
	Rwindows 1.81;
	airchange_per_hour 0.72;
	cooling_COP 2.7;
	air_temperature 69.42;
	mass_temperature 69.42;
	total_thermal_mass_per_floor_area 3.936;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.19;
	heating_setpoint 75.19;
	object controller {

 	 name HOUSE_147;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1515;
		bid_delay 1;
		name controller_150;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.760;
		range_low -0.005;
		ramp_high -2.648;
		ramp_low -2.648;
		base_setpoint heating1*0.06+70.83;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_150_unresp_load;
		schedule_skew -1515;
		base_power unresponsive_loads*0.38;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_151;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 447;
	floor_area 3857;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 17.34;
	Rwall 11.91;
	Rfloor 12.84;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.20;
	Rwindows 1.81;
	airchange_per_hour 0.21;
	cooling_COP 2.7;
	air_temperature 69.52;
	mass_temperature 69.52;
	total_thermal_mass_per_floor_area 3.545;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.52;
	heating_setpoint 73.52;
	object controller {

 	 name HOUSE_148;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 447;
		bid_delay 1;
		name controller_151;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.059;
		range_low -0.005;
		ramp_high -2.788;
		ramp_low -2.788;
		base_setpoint heating2*0.30+70.59;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_151_unresp_load;
		schedule_skew 447;
		base_power unresponsive_loads*1.26;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -10612;
		heating_element_capacity 3.5 kW;
		tank_setpoint 135.4;
		temperature 132;
		thermostat_deadband 5.5;
		location INSIDE;
		tank_UA 2.3;
		demand large_5*0.95;
		tank_volume 60;
	};
}

object house {
	name house_152;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 1447;
	floor_area 3907;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 13.34;
	Rwall 11.34;
	Rfloor 10.04;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.42;
	Rwindows 1.81;
	airchange_per_hour 0.66;
	cooling_COP 2.8;
	air_temperature 68.39;
	mass_temperature 68.39;
	total_thermal_mass_per_floor_area 3.736;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.50;
	heating_setpoint 75.50;
	object controller {

 	 name HOUSE_149;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1447;
		bid_delay 1;
		name controller_152;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.190;
		cooling_range_high 3.190;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.362;
		cooling_ramp_high 2.362;
		heating_ramp_low -2.362;
		cooling_ramp_low 2.362;
		cooling_base_setpoint cooling3*0.59+78.50;
		heating_base_setpoint heating5*0.62+71.88;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_152_unresp_load;
		schedule_skew 1447;
		base_power unresponsive_loads*1.23;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 1712;
		heating_element_capacity 3.5 kW;
		tank_setpoint 127.5;
		temperature 132;
		thermostat_deadband 5.4;
		location INSIDE;
		tank_UA 2.6;
		demand large_1*1.05;
		tank_volume 70;
	};
}

object house {
	name house_153;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 1845;
	floor_area 339;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 29.51;
	Rwall 15.93;
	Rfloor 23.56;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.14;
	Rwindows 1.81;
	airchange_per_hour 0.47;
	cooling_COP 3.1;
	air_temperature 71.27;
	mass_temperature 71.27;
	total_thermal_mass_per_floor_area 3.129;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.35;
	heating_setpoint 75.35;
	object controller {

 	 name HOUSE_150;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1845;
		bid_delay 1;
		name controller_153;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.781;
		range_low -0.005;
		ramp_high -2.444;
		ramp_low -2.444;
		base_setpoint heating3*1.27+63.79;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_153_unresp_load;
		schedule_skew 1845;
		base_power unresponsive_loads*0.44;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 331;
		heating_element_capacity 5.5 kW;
		tank_setpoint 121.6;
		temperature 132;
		thermostat_deadband 5.3;
		location INSIDE;
		tank_UA 2.0;
		demand large_4*1.02;
		tank_volume 50;
	};
}

object house {
	name house_154;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 8100;
	floor_area 316;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 46.40;
	Rwall 22.41;
	Rfloor 28.28;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 10.52;
	Rwindows 1.81;
	airchange_per_hour 0.20;
	cooling_COP 3.5;
	air_temperature 70.26;
	mass_temperature 70.26;
	total_thermal_mass_per_floor_area 3.440;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 79.85;
	heating_setpoint 76.85;
	object controller {

 	 name HOUSE_151;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 8100;
		bid_delay 1;
		name controller_154;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.953;
		range_low -0.005;
		ramp_high -2.209;
		ramp_low -2.209;
		base_setpoint heating1*0.20+59.54;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_154_unresp_load;
		schedule_skew 8100;
		base_power unresponsive_loads*0.41;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 3999;
		heating_element_capacity 4.0 kW;
		tank_setpoint 124.3;
		temperature 132;
		thermostat_deadband 5.2;
		location INSIDE;
		tank_UA 2.0;
		demand large_2*1.03;
		tank_volume 40;
	};
}

object house {
	name house_155;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 1971;
	floor_area 3991;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 36.26;
	Rwall 18.53;
	Rfloor 19.34;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.64;
	Rwindows 1.81;
	airchange_per_hour 0.57;
	cooling_COP 3.2;
	air_temperature 70.13;
	mass_temperature 70.13;
	total_thermal_mass_per_floor_area 3.629;
	heating_system_type GAS;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint cooling4*1.51+75.89;
	heating_setpoint heating1*0.45+67.64;
	object ZIPload {
		// Unresponsive load
		name house_155_unresp_load;
		schedule_skew 1971;
		base_power unresponsive_loads*1.62;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
}

object house {
	name house_156;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 3477;
	floor_area 3857;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 43.01;
	Rwall 33.38;
	Rfloor 30.43;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.47;
	Rwindows 1.81;
	airchange_per_hour 0.26;
	cooling_COP 3.4;
	air_temperature 69.34;
	mass_temperature 69.34;
	total_thermal_mass_per_floor_area 2.737;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_152;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3477;
		bid_delay 1;
		name controller_156;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.103;
		range_low -0.005;
		ramp_high -2.379;
		ramp_low -2.379;
		base_setpoint heating3*0.41+59.43;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_156_unresp_load;
		schedule_skew 3477;
		base_power unresponsive_loads*1.64;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_156_ppump;
		// Pool Pump
		schedule_skew 271758;
		base_power pool_pump_season*1.55;
		duty_cycle 0.20;
		phase 0.92;
		period 6.35;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 10705;
		heating_element_capacity 4.0 kW;
		tank_setpoint 128.3;
		temperature 132;
		thermostat_deadband 5.3;
		location INSIDE;
		tank_UA 2.6;
		demand large_6*1.01;
		tank_volume 50;
	};
}

object house {
	name house_157;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -4784;
	floor_area 370;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 52.14;
	Rwall 26.92;
	Rfloor 25.30;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.10;
	Rwindows 1.81;
	airchange_per_hour 0.25;
	cooling_COP 3.2;
	air_temperature 68.39;
	mass_temperature 68.39;
	total_thermal_mass_per_floor_area 3.962;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 66.33;
	heating_setpoint 63.33;
	object controller {

 	 name HOUSE_153;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -4784;
		bid_delay 1;
		name controller_157;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.284;
		cooling_range_high 3.284;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.343;
		cooling_ramp_high 2.343;
		heating_ramp_low -2.343;
		cooling_ramp_low 2.343;
		cooling_base_setpoint cooling5*0.82+66.33;
		heating_base_setpoint heating6*1.26+61.94;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_157_unresp_load;
		schedule_skew -4784;
		base_power unresponsive_loads*0.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_157_ppump;
		// Pool Pump
		schedule_skew 555360;
		base_power pool_pump_season*1.57;
		duty_cycle 0.20;
		phase 0.15;
		period 7.08;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew -1524;
		heating_element_capacity 3.5 kW;
		tank_setpoint 128.6;
		temperature 132;
		thermostat_deadband 6.1;
		location INSIDE;
		tank_UA 3.5;
		demand small_4*1.01;
		tank_volume 50;
	};
}

object house {
	name house_158;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -3583;
	floor_area 369;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 18.72;
	Rwall 16.08;
	Rfloor 17.04;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.82;
	Rwindows 1.81;
	airchange_per_hour 0.44;
	cooling_COP 2.7;
	air_temperature 68.17;
	mass_temperature 68.17;
	total_thermal_mass_per_floor_area 3.375;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.52;
	heating_setpoint 73.52;
	object controller {

 	 name HOUSE_154;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3583;
		bid_delay 1;
		name controller_158;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.739;
		range_low -0.005;
		ramp_high -2.452;
		ramp_low -2.452;
		base_setpoint heating6*1.57+64.62;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_158_unresp_load;
		schedule_skew -3583;
		base_power unresponsive_loads*0.53;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -7264;
		heating_element_capacity 3.5 kW;
		tank_setpoint 128.8;
		temperature 132;
		thermostat_deadband 7.3;
		location INSIDE;
		tank_UA 3.4;
		demand large_5*1.01;
		tank_volume 40;
	};
}

object house {
	name house_159;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 578;
	floor_area 350;
	number_of_stories 2;
	ceiling_height 9;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 12.84;
	Rwall 11.43;
	Rfloor 9.34;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.49;
	Rwindows 1.81;
	airchange_per_hour 0.68;
	cooling_COP 2.8;
	air_temperature 68.96;
	mass_temperature 68.96;
	total_thermal_mass_per_floor_area 3.224;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_155;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 578;
		bid_delay 1;
		name controller_159;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.144;
		range_low -0.005;
		ramp_high -2.571;
		ramp_low -2.571;
		base_setpoint heating2*1.37+60.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_159_unresp_load;
		schedule_skew 578;
		base_power unresponsive_loads*0.56;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -11414;
		heating_element_capacity 5.5 kW;
		tank_setpoint 135.8;
		temperature 132;
		thermostat_deadband 5.7;
		location INSIDE;
		tank_UA 2.9;
		demand large_1*1.03;
		tank_volume 40;
	};
}

object house {
	name house_160;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 4642;
	floor_area 339;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 20.89;
	Rwall 14.70;
	Rfloor 17.46;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.32;
	Rwindows 1.81;
	airchange_per_hour 0.42;
	cooling_COP 2.8;
	air_temperature 68.71;
	mass_temperature 68.71;
	total_thermal_mass_per_floor_area 3.212;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.00;
	heating_setpoint 70.00;
	object controller {

 	 name HOUSE_156;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 4642;
		bid_delay 1;
		name controller_160;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.525;
		cooling_range_high 1.525;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.695;
		cooling_ramp_high 2.695;
		heating_ramp_low -2.695;
		cooling_ramp_low 2.695;
		cooling_base_setpoint cooling4*1.41+73.00;
		heating_base_setpoint heating3*1.52+64.71;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_160_unresp_load;
		schedule_skew 4642;
		base_power unresponsive_loads*0.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 2705;
		heating_element_capacity 3.5 kW;
		tank_setpoint 128.9;
		temperature 132;
		thermostat_deadband 5.7;
		location INSIDE;
		tank_UA 3.4;
		demand small_6*0.97;
		tank_volume 30;
	};
}

object house {
	name house_161;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -5484;
	floor_area 3842;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 7
	Rroof 38.81;
	Rwall 30.85;
	Rfloor 33.88;
	glazing_layers 3;
	glass_type 2;
	glazing_treatment 2;
	window_frame 4;
	Rdoors 12.38;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 3.1;
	air_temperature 70.08;
	mass_temperature 70.08;
	total_thermal_mass_per_floor_area 3.669;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.95;
	heating_setpoint 69.95;
	object controller {

 	 name HOUSE_157;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -5484;
		bid_delay 1;
		name controller_161;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.300;
		cooling_range_high 2.300;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.540;
		cooling_ramp_high 2.540;
		heating_ramp_low -2.540;
		cooling_ramp_low 2.540;
		cooling_base_setpoint cooling6*0.42+72.95;
		heating_base_setpoint heating4*0.35+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_161_unresp_load;
		schedule_skew -5484;
		base_power unresponsive_loads*1.64;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 2176;
		heating_element_capacity 5.0 kW;
		tank_setpoint 128.1;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 2.9;
		demand large_5*1.00;
		tank_volume 40;
	};
}

object house {
	name house_162;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -1356;
	floor_area 3886;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 36.00;
	Rwall 20.10;
	Rfloor 24.17;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 4.90;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 3.5;
	air_temperature 68.49;
	mass_temperature 68.49;
	total_thermal_mass_per_floor_area 3.588;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 85.01;
	heating_setpoint 82.01;
	object controller {

 	 name HOUSE_158;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -1356;
		bid_delay 1;
		name controller_162;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.196;
		cooling_range_high 2.196;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.561;
		cooling_ramp_high 2.561;
		heating_ramp_low -2.561;
		cooling_ramp_low 2.561;
		cooling_base_setpoint cooling3*0.67+85.01;
		heating_base_setpoint heating4*0.56+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_162_unresp_load;
		schedule_skew -1356;
		base_power unresponsive_loads*1.55;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 2585;
		heating_element_capacity 4.0 kW;
		tank_setpoint 129.5;
		temperature 132;
		thermostat_deadband 4.4;
		location INSIDE;
		tank_UA 3.5;
		demand large_5*1.01;
		tank_volume 40;
	};
}

object house {
	name house_163;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 5446;
	floor_area 3861;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 35.44;
	Rwall 17.30;
	Rfloor 21.10;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.75;
	Rwindows 1.81;
	airchange_per_hour 0.43;
	cooling_COP 3.5;
	air_temperature 70.44;
	mass_temperature 70.44;
	total_thermal_mass_per_floor_area 2.649;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_159;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 5446;
		bid_delay 1;
		name controller_163;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.518;
		cooling_range_high 1.518;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.696;
		cooling_ramp_high 2.696;
		heating_ramp_low -2.696;
		cooling_ramp_low 2.696;
		cooling_base_setpoint cooling5*0.10+71.00;
		heating_base_setpoint heating4*1.18+63.35;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_163_unresp_load;
		schedule_skew 5446;
		base_power unresponsive_loads*1.43;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_163_ppump;
		// Pool Pump
		schedule_skew 42653;
		base_power pool_pump_season*1.64;
		duty_cycle 0.18;
		phase 0.94;
		period 6.10;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 14851;
		heating_element_capacity 5.0 kW;
		tank_setpoint 132.8;
		temperature 132;
		thermostat_deadband 4.3;
		location INSIDE;
		tank_UA 3.6;
		demand large_5*0.98;
		tank_volume 70;
	};
}

object house {
	name house_164;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 3220;
	floor_area 3953;
	number_of_stories 1;
	ceiling_height 10;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 1
	Rroof 18.44;
	Rwall 10.90;
	Rfloor 9.39;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.04;
	Rwindows 1.81;
	airchange_per_hour 0.85;
	cooling_COP 2.8;
	air_temperature 69.46;
	mass_temperature 69.46;
	total_thermal_mass_per_floor_area 3.744;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 75.66;
	heating_setpoint 72.66;
	object controller {

 	 name HOUSE_160;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 3220;
		bid_delay 1;
		name controller_164;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -4.523;
		cooling_range_high 4.523;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.095;
		cooling_ramp_high 2.095;
		heating_ramp_low -2.095;
		cooling_ramp_low 2.095;
		cooling_base_setpoint cooling4*1.14+75.66;
		heating_base_setpoint heating4*0.07+63.75;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_164_unresp_load;
		schedule_skew 3220;
		base_power unresponsive_loads*1.57;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_164_ppump;
		// Pool Pump
		schedule_skew 659114;
		base_power pool_pump_season*1.53;
		duty_cycle 0.21;
		phase 0.74;
		period 5.51;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 10957;
		heating_element_capacity 3.5 kW;
		tank_setpoint 126.7;
		temperature 132;
		thermostat_deadband 6.6;
		location INSIDE;
		tank_UA 2.8;
		demand large_4*1.00;
		tank_volume 50;
	};
}

object house {
	name house_165;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 911;
	floor_area 3807;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Apartment 2
	Rroof 18.78;
	Rwall 13.52;
	Rfloor 14.98;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 2;
	window_frame 2;
	Rdoors 2.51;
	Rwindows 1.81;
	airchange_per_hour 0.23;
	cooling_COP 2.5;
	air_temperature 70.59;
	mass_temperature 70.59;
	total_thermal_mass_per_floor_area 3.384;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.11;
	heating_setpoint 69.11;
	object controller {

 	 name HOUSE_161;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 911;
		bid_delay 1;
		name controller_165;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.126;
		range_low -0.005;
		ramp_high -2.775;
		ramp_low -2.775;
		base_setpoint heating3*0.09+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_165_unresp_load;
		schedule_skew 911;
		base_power unresponsive_loads*1.64;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 14791;
		heating_element_capacity 5.5 kW;
		tank_setpoint 135.3;
		temperature 132;
		thermostat_deadband 5.2;
		location INSIDE;
		tank_UA 3.3;
		demand large_3*1.04;
		tank_volume 40;
	};
}

object house {
	name house_166;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew 593;
	floor_area 396;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 16.99;
	Rwall 10.79;
	Rfloor 14.28;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.30;
	Rwindows 1.81;
	airchange_per_hour 0.70;
	cooling_COP 2.9;
	air_temperature 69.05;
	mass_temperature 69.05;
	total_thermal_mass_per_floor_area 2.971;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.65;
	heating_setpoint 69.65;
	object controller {

 	 name HOUSE_162;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 593;
		bid_delay 1;
		name controller_166;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.194;
		range_low -0.005;
		ramp_high -2.561;
		ramp_low -2.561;
		base_setpoint heating3*0.81+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_166_unresp_load;
		schedule_skew 593;
		base_power unresponsive_loads*0.48;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -2042;
		heating_element_capacity 3.5 kW;
		tank_setpoint 124.2;
		temperature 132;
		thermostat_deadband 4.3;
		location INSIDE;
		tank_UA 2.5;
		demand small_6*1.03;
		tank_volume 40;
	};
}

object house {
	name house_167;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -725;
	floor_area 352;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 33.46;
	Rwall 20.01;
	Rfloor 15.21;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.41;
	Rwindows 1.81;
	airchange_per_hour 0.42;
	cooling_COP 2.8;
	air_temperature 69.97;
	mass_temperature 69.97;
	total_thermal_mass_per_floor_area 2.951;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.75;
	heating_setpoint 70.75;
	object controller {

 	 name HOUSE_163;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -725;
		bid_delay 1;
		name controller_167;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.090;
		cooling_range_high 3.090;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.382;
		cooling_ramp_high 2.382;
		heating_ramp_low -2.382;
		cooling_ramp_low 2.382;
		cooling_base_setpoint cooling1*1.02+73.75;
		heating_base_setpoint heating2*1.29+67.59;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_167_unresp_load;
		schedule_skew -725;
		base_power unresponsive_loads*0.46;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 407;
		heating_element_capacity 5.0 kW;
		tank_setpoint 121.8;
		temperature 132;
		thermostat_deadband 5.6;
		location INSIDE;
		tank_UA 2.8;
		demand small_5*1.00;
		tank_volume 50;
	};
}

object house {
	name house_168;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -2130;
	floor_area 3869;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 22.79;
	Rwall 12.50;
	Rfloor 15.52;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.11;
	Rwindows 1.81;
	airchange_per_hour 0.59;
	cooling_COP 2.9;
	air_temperature 68.39;
	mass_temperature 68.39;
	total_thermal_mass_per_floor_area 3.857;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_164;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -2130;
		bid_delay 1;
		name controller_168;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.735;
		cooling_range_high 0.735;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.853;
		cooling_ramp_high 2.853;
		heating_ramp_low -2.853;
		cooling_ramp_low 2.853;
		cooling_base_setpoint cooling6*1.86+71.00;
		heating_base_setpoint heating6*0.36+66.03;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_168_unresp_load;
		schedule_skew -2130;
		base_power unresponsive_loads*1.14;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 10030;
		heating_element_capacity 5.0 kW;
		tank_setpoint 129.8;
		temperature 132;
		thermostat_deadband 4.8;
		location INSIDE;
		tank_UA 3.4;
		demand large_2*1.02;
		tank_volume 60;
	};
}

object house {
	name house_169;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 2144;
	floor_area 3895;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 29.78;
	Rwall 15.35;
	Rfloor 17.27;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.47;
	Rwindows 1.81;
	airchange_per_hour 0.45;
	cooling_COP 2.9;
	air_temperature 71.69;
	mass_temperature 71.69;
	total_thermal_mass_per_floor_area 3.488;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 76.53;
	heating_setpoint 73.53;
	object controller {

 	 name HOUSE_165;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2144;
		bid_delay 1;
		name controller_169;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -3.677;
		cooling_range_high 3.677;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.265;
		cooling_ramp_high 2.265;
		heating_ramp_low -2.265;
		cooling_ramp_low 2.265;
		cooling_base_setpoint cooling5*0.75+76.53;
		heating_base_setpoint heating6*0.60+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_169_unresp_load;
		schedule_skew 2144;
		base_power unresponsive_loads*1.38;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -9526;
		heating_element_capacity 3.5 kW;
		tank_setpoint 135.0;
		temperature 132;
		thermostat_deadband 7.1;
		location INSIDE;
		tank_UA 4.0;
		demand large_6*1.04;
		tank_volume 50;
	};
}

object house {
	name house_170;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew 2376;
	floor_area 3805;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 37.46;
	Rwall 19.23;
	Rfloor 20.26;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 4.53;
	Rwindows 1.81;
	airchange_per_hour 0.21;
	cooling_COP 3.6;
	air_temperature 71.32;
	mass_temperature 71.32;
	total_thermal_mass_per_floor_area 3.969;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 71.00;
	heating_setpoint 68.00;
	object controller {

 	 name HOUSE_166;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2376;
		bid_delay 1;
		name controller_170;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.184;
		range_low -0.005;
		ramp_high -2.563;
		ramp_low -2.563;
		base_setpoint heating6*1.33+67.28;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_170_unresp_load;
		schedule_skew 2376;
		base_power unresponsive_loads*1.29;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -11718;
		heating_element_capacity 5.5 kW;
		tank_setpoint 129.9;
		temperature 132;
		thermostat_deadband 5.0;
		location INSIDE;
		tank_UA 3.4;
		demand large_4*0.97;
		tank_volume 60;
	};
}

object house {
	name house_171;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 468;
	floor_area 342;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 6
	Rroof 37.42;
	Rwall 17.79;
	Rfloor 21.69;
	glazing_layers 2;
	glass_type 2;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 5.29;
	Rwindows 1.81;
	airchange_per_hour 0.27;
	cooling_COP 3.7;
	air_temperature 69.68;
	mass_temperature 69.68;
	total_thermal_mass_per_floor_area 2.864;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.43;
	heating_setpoint 66.43;
	object controller {

 	 name HOUSE_167;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 468;
		bid_delay 1;
		name controller_171;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -2.297;
		cooling_range_high 2.297;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.541;
		cooling_ramp_high 2.541;
		heating_ramp_low -2.541;
		cooling_ramp_low 2.541;
		cooling_base_setpoint cooling8*1.73+69.43;
		heating_base_setpoint heating1*0.55+61.54;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_171_unresp_load;
		schedule_skew 468;
		base_power unresponsive_loads*0.41;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_171_ppump;
		// Pool Pump
		schedule_skew -392230;
		base_power pool_pump_season*1.70;
		duty_cycle 0.35;
		phase 0.22;
		period 5.38;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
}

object house {
	name house_172;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -3459;
	floor_area 3999;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 18.05;
	Rwall 12.17;
	Rfloor 11.30;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.93;
	Rwindows 1.81;
	airchange_per_hour 0.69;
	cooling_COP 3.0;
	air_temperature 71.66;
	mass_temperature 71.66;
	total_thermal_mass_per_floor_area 3.063;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.19;
	heating_setpoint 69.19;
	object controller {

 	 name HOUSE_168;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3459;
		bid_delay 1;
		name controller_172;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -0.489;
		cooling_range_high 0.489;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.902;
		cooling_ramp_high 2.902;
		heating_ramp_low -2.902;
		cooling_ramp_low 2.902;
		cooling_base_setpoint cooling6*1.74+72.19;
		heating_base_setpoint heating4*0.47+69.00;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_172_unresp_load;
		schedule_skew -3459;
		base_power unresponsive_loads*1.41;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 3073;
		heating_element_capacity 4.5 kW;
		tank_setpoint 125.1;
		temperature 132;
		thermostat_deadband 5.8;
		location INSIDE;
		tank_UA 3.4;
		demand large_6*1.05;
		tank_volume 30;
	};
}

object house {
	name house_173;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -39;
	floor_area 399;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 26.70;
	Rwall 20.27;
	Rfloor 20.47;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.04;
	Rwindows 1.81;
	airchange_per_hour 0.49;
	cooling_COP 3.0;
	air_temperature 69.45;
	mass_temperature 69.45;
	total_thermal_mass_per_floor_area 3.620;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 69.36;
	heating_setpoint 66.36;
	object controller {

 	 name HOUSE_169;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -39;
		bid_delay 1;
		name controller_173;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -3.106;
		range_low -0.005;
		ramp_high -2.379;
		ramp_low -2.379;
		base_setpoint heating1*0.41+60.39;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_173_unresp_load;
		schedule_skew -39;
		base_power unresponsive_loads*0.61;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 3953;
		heating_element_capacity 5.5 kW;
		tank_setpoint 130.3;
		temperature 132;
		thermostat_deadband 5.7;
		location INSIDE;
		tank_UA 2.8;
		demand large_3*0.97;
		tank_volume 50;
	};
}

object house {
	name house_174;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 1599;
	floor_area 3805;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 15.32;
	Rwall 9.13;
	Rfloor 9.41;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 2.34;
	Rwindows 1.81;
	airchange_per_hour 0.67;
	cooling_COP 1.9;
	air_temperature 70.78;
	mass_temperature 70.78;
	total_thermal_mass_per_floor_area 2.766;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.70;
	heating_setpoint 69.70;
	object controller {

 	 name HOUSE_170;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 1599;
		bid_delay 1;
		name controller_174;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.880;
		cooling_range_high 1.880;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.624;
		cooling_ramp_high 2.624;
		heating_ramp_low -2.624;
		cooling_ramp_low 2.624;
		cooling_base_setpoint cooling6*1.17+72.70;
		heating_base_setpoint heating2*1.11+64.23;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		heating_setpoint heating_setpoint;
		heating_demand last_heating_load;
		cooling_setpoint cooling_setpoint;
		cooling_demand last_cooling_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_174_unresp_load;
		schedule_skew 1599;
		base_power unresponsive_loads*1.13;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -17221;
		heating_element_capacity 4.0 kW;
		tank_setpoint 121.9;
		temperature 132;
		thermostat_deadband 6.6;
		location INSIDE;
		tank_UA 3.2;
		demand large_6*0.98;
		tank_volume 50;
	};
}

object house {
	name house_175;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew -3138;
	floor_area 327;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 27.15;
	Rwall 17.49;
	Rfloor 15.49;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.18;
	Rwindows 1.81;
	airchange_per_hour 0.50;
	cooling_COP 3.3;
	air_temperature 70.11;
	mass_temperature 70.11;
	total_thermal_mass_per_floor_area 3.714;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 73.05;
	heating_setpoint 70.05;
	object controller {

 	 name HOUSE_171;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3138;
		bid_delay 1;
		name controller_175;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.211;
		range_low -0.005;
		ramp_high -2.758;
		ramp_low -2.758;
		base_setpoint heating1*1.38+67.55;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_175_unresp_load;
		schedule_skew -3138;
		base_power unresponsive_loads*0.51;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_175_ppump;
		// Pool Pump
		schedule_skew -139421;
		base_power pool_pump_season*1.72;
		duty_cycle 0.30;
		phase 0.78;
		period 7.82;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew -3335;
		heating_element_capacity 4.5 kW;
		tank_setpoint 126.8;
		temperature 132;
		thermostat_deadband 6.4;
		location INSIDE;
		tank_UA 2.6;
		demand small_6*1.01;
		tank_volume 30;
	};
}

object house {
	name house_176;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -762;
	floor_area 349;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 24.72;
	Rwall 18.30;
	Rfloor 22.36;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 3.57;
	Rwindows 1.81;
	airchange_per_hour 0.58;
	cooling_COP 2.8;
	air_temperature 68.57;
	mass_temperature 68.57;
	total_thermal_mass_per_floor_area 3.078;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.99;
	heating_setpoint 75.99;
	object controller {

 	 name HOUSE_172;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -762;
		bid_delay 1;
		name controller_176;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -0.115;
		range_low -0.005;
		ramp_high -2.977;
		ramp_low -2.977;
		base_setpoint heating4*0.37+58.33;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_176_unresp_load;
		schedule_skew -762;
		base_power unresponsive_loads*0.52;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object ZIPload {
		name house_176_ppump;
		// Pool Pump
		schedule_skew -216186;
		base_power pool_pump_season*1.70;
		duty_cycle 0.33;
		phase 0.50;
		period 7.87;
		heatgain_fraction 0.0;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
		is_240 TRUE;
	};
	object waterheater {
		schedule_skew 16;
		heating_element_capacity 5.5 kW;
		tank_setpoint 127.0;
		temperature 132;
		thermostat_deadband 6.3;
		location INSIDE;
		tank_UA 3.0;
		demand large_5*1.04;
		tank_volume 30;
	};
}

object house {
	name house_177;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -3580;
	floor_area 3944;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 2
	Rroof 18.39;
	Rwall 9.84;
	Rfloor 10.91;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.16;
	Rwindows 1.81;
	airchange_per_hour 0.76;
	cooling_COP 3.0;
	air_temperature 68.76;
	mass_temperature 68.76;
	total_thermal_mass_per_floor_area 2.918;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 67.78;
	heating_setpoint 64.78;
	object controller {

 	 name HOUSE_173;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3580;
		bid_delay 1;
		name controller_177;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.261;
		range_low -0.005;
		ramp_high -2.548;
		ramp_low -2.548;
		base_setpoint heating2*1.12+58.28;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_177_unresp_load;
		schedule_skew -3580;
		base_power unresponsive_loads*1.28;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -2839;
		heating_element_capacity 5.0 kW;
		tank_setpoint 132.1;
		temperature 132;
		thermostat_deadband 5.2;
		location INSIDE;
		tank_UA 2.9;
		demand large_3*1.04;
		tank_volume 30;
	};
}

object house {
	name house_178;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 2908;
	floor_area 3930;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Mobile Home 2
	Rroof 12.60;
	Rwall 7.77;
	Rfloor 11.69;
	glazing_layers 1;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 1.80;
	Rwindows 1.81;
	airchange_per_hour 0.90;
	cooling_COP 2.0;
	air_temperature 70.20;
	mass_temperature 70.20;
	total_thermal_mass_per_floor_area 3.584;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.64;
	heating_setpoint 75.64;
	object controller {

 	 name HOUSE_174;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 2908;
		bid_delay 1;
		name controller_178;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.202;
		range_low -0.005;
		ramp_high -2.760;
		ramp_low -2.760;
		base_setpoint heating4*1.28+70.25;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_178_unresp_load;
		schedule_skew 2908;
		base_power unresponsive_loads*1.54;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 8580;
		heating_element_capacity 4.0 kW;
		tank_setpoint 128.1;
		temperature 132;
		thermostat_deadband 5.1;
		location INSIDE;
		tank_UA 3.5;
		demand large_4*1.03;
		tank_volume 60;
	};
}

object house {
	name house_179;
	parent trip_meter_BS;
	groupid Residential;
	schedule_skew -3841;
	floor_area 3991;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 5
	Rroof 36.97;
	Rwall 22.28;
	Rfloor 22.14;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.95;
	Rwindows 1.81;
	airchange_per_hour 0.50;
	cooling_COP 3.3;
	air_temperature 69.54;
	mass_temperature 69.54;
	total_thermal_mass_per_floor_area 3.487;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 72.32;
	heating_setpoint 69.32;
	object controller {

 	 name HOUSE_175;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -3841;
		bid_delay 1;
		name controller_179;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -1.716;
		range_low -0.005;
		ramp_high -2.657;
		ramp_low -2.657;
		base_setpoint heating5*1.57+66.13;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_179_unresp_load;
		schedule_skew -3841;
		base_power unresponsive_loads*1.32;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew -207;
		heating_element_capacity 5.5 kW;
		tank_setpoint 121.1;
		temperature 132;
		thermostat_deadband 4.5;
		location INSIDE;
		tank_UA 3.1;
		demand large_2*1.03;
		tank_volume 60;
	};
}

object house {
	name house_180;
	parent trip_meter_AS;
	groupid Residential;
	schedule_skew 296;
	floor_area 3994;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 4
	Rroof 25.05;
	Rwall 16.65;
	Rfloor 15.49;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 2;
	Rdoors 2.49;
	Rwindows 1.81;
	airchange_per_hour 0.49;
	cooling_COP 3.4;
	air_temperature 71.68;
	mass_temperature 71.68;
	total_thermal_mass_per_floor_area 3.704;
	heating_system_type RESISTANCE;
	cooling_system_type NONE;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 78.58;
	heating_setpoint 75.58;
	object controller {

 	 name HOUSE_176;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew 296;
		bid_delay 1;
		name controller_180;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode RAMP;
		range_high -2.497;
		range_low -0.005;
		ramp_high -2.501;
		ramp_low -2.501;
		base_setpoint heating5*0.30+60.59;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
		setpoint heating_setpoint;
		demand last_heating_load;
		deadband thermostat_deadband;
		total hvac_load;
		load hvac_load;
		state power_state;
	};
	object ZIPload {
		// Unresponsive load
		name house_180_unresp_load;
		schedule_skew 296;
		base_power unresponsive_loads*1.26;
		heatgain_fraction 0.900;
		power_pf 1.000;
		current_pf 1.000;
		impedance_pf 1.000;
		impedance_fraction 0.200000;
		current_fraction 0.400000;
		power_fraction 0.400000;
	};
	object waterheater {
		schedule_skew 5246;
		heating_element_capacity 5.0 kW;
		tank_setpoint 127.8;
		temperature 132;
		thermostat_deadband 4.6;
		location INSIDE;
		tank_UA 2.3;
		demand large_5*1.04;
		tank_volume 60;
	};
}

object house {
	name house_181;
	parent trip_meter_CS;
	groupid Residential;
	schedule_skew -54;
	floor_area 3856;
	number_of_stories 1;
	ceiling_height 8;
	over_sizing_factor 0.1;
	//Thermal integrity -> Single Family 3
	Rroof 22.08;
	Rwall 11.58;
	Rfloor 17.52;
	glazing_layers 2;
	glass_type 1;
	glazing_treatment 1;
	window_frame 1;
	Rdoors 3.46;
	Rwindows 1.81;
	airchange_per_hour 0.46;
	cooling_COP 3.1;
	air_temperature 70.18;
	mass_temperature 70.18;
	total_thermal_mass_per_floor_area 2.850;
	heating_system_type RESISTANCE;
	cooling_system_type ELECTRIC;
	motor_model BASIC;
	motor_efficiency GOOD;
	breaker_amps 1000;
	hvac_breaker_rating 1000;
	hvac_power_factor 0.97;
	fan_type ONE_SPEED;
	number_of_doors 2;
	thermostat_deadband 0.001;
	dlc_offset 100;
	cooling_setpoint 67.12;
	heating_setpoint 64.12;
	object controller {

 	 name HOUSE_177;
	 proxy_average 0.042676;
	 proxy_standard_deviation 0.020000;
	 proxy_market_id 1;
	 proxy_clear_price 0.042676;
	 proxy_price_cap 3.78;
		schedule_skew -54;
		bid_delay 1;
		name controller_181;
		market Market_1;
		use_override ON;
		override override;
		bid_mode ON;
		control_mode DOUBLE_RAMP;
		resolve_mode DEADBAND;
		heating_range_high -1.625;
		cooling_range_high 1.625;
		heating_range_low -0.005;
		cooling_range_low -0.005;
		heating_ramp_high -2.675;
		cooling_ramp_high 2.675;
		heating_ramp_low -2.675;
		cooling_ramp_low 2.675;
		cooling_base_setpoint cooling2*0.80+67.12;
		heating_base_setpoint heating2*0.84+60.64;
		period 300;
		average_target current_price_mean_24h;
		standard_deviation_target current_price_stdev_24h;
		target air_temperature;
